INPUT ..


$ ---------------------------------------------------------
$              Abort, Diagnostics
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Global Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Title, Run Periods, Design Days, Holidays
$ ---------------------------------------------------------


"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2013
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2013
   ..

"Cooling Design Day" = DESIGN-DAY      
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..
"Heating Design Day" = DESIGN-DAY      
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS        
   LIBRARY-ENTRY "US"
   ..
"DSM HOLIDAYS" = HOLIDAYS        
   TYPE             = ALTERNATE
   MONTHS           = ( 1, 5, 7, 9, 11, 11, 12 )
   DAYS             = ( 1, 27, 4, 2, 11, 27, 25 )
   ..


$ ---------------------------------------------------------
$              Compliance Data
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Site and Building Data
$ ---------------------------------------------------------

"SITE-PARAMETERS 1" = SITE-PARAMETERS 
   ALTITUDE         = 97
   GROUND-T         = ( 68.1, 69.1, 68.7, 70.1, 69.2, 70.7, 71.5, 72.2, 71.5, 
         70.2, 69.6, 68.6 )
   TERRAIN-PAR1     = 0.67
   TERRAIN-PAR2     = 0.25
   ..

"BUILD-PARAMETERS 1" = BUILD-PARAMETERS
   AZIMUTH          = 0
   HOLIDAYS         = "DSM HOLIDAYS"
   ..



$ ---------------------------------------------------------
$              Materials / Layers / Constructions
$ ---------------------------------------------------------

"Conc HW 140lb 4in (CC03)" = MATERIAL        
   LIBRARY-ENTRY "Conc HW 140lb 4in (CC03)"
   ..
"Conc HW 140lb 6in (HF-C13)" = MATERIAL        
   LIBRARY-ENTRY "Conc HW 140lb 6in (HF-C13)"
   ..
"Com Brick 4in (BK01)" = MATERIAL        
   LIBRARY-ENTRY "Com Brick 4in (BK01)"
   ..
"GypBd 5/8in (GP02)" = MATERIAL        
   LIBRARY-ENTRY "GypBd 5/8in (GP02)"
   ..
"Steel Siding (AS01)" = MATERIAL        
   LIBRARY-ENTRY "Steel Siding (AS01)"
   ..
"Blt-Up Roof 3/8in (BR01)" = MATERIAL        
   LIBRARY-ENTRY "Blt-Up Roof 3/8in (BR01)"
   ..
"Polystyrene 2in (IN35)" = MATERIAL        
   LIBRARY-ENTRY "Polystyrene 2in (IN35)"
   ..
"Polyisocyanurate 3in" = MATERIAL        
   LIBRARY-ENTRY "Polyisocyanurate 3in"
   ..
"MinWool Batt R7 (IN01)" = MATERIAL        
   LIBRARY-ENTRY "MinWool Batt R7 (IN01)"
   ..
"AcousTile (HF-E5)" = MATERIAL        
   LIBRARY-ENTRY "AcousTile (HF-E5)"
   ..
"Carpet & No Pad" = MATERIAL        
   LIBRARY-ENTRY "Carpet & No Pad"
   ..
"Air Lay <3/4in Vert (AL11)" = MATERIAL        
   LIBRARY-ENTRY "Air Lay <3/4in Vert (AL11)"
   ..
"Air Lay >4in Vert (AL31)" = MATERIAL        
   LIBRARY-ENTRY "Air Lay >4in Vert (AL31)"
   ..

"SUB LAYERS" = LAYERS          
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)" )
   ..
"EXT WALL LAYERS" = LAYERS          
   MATERIAL         = ( "Com Brick 4in (BK01)", "Air Lay <3/4in Vert (AL11)", 
         "Polystyrene 2in (IN35)", "GypBd 5/8in (GP02)", 
         "Air Lay >4in Vert (AL31)", "GypBd 5/8in (GP02)" )
   ..
"ROOF LAYERS" = LAYERS          
   INSIDE-FILM-RES  = 0.61
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyisocyanurate 3in", 
         "GypBd 5/8in (GP02)", "Steel Siding (AS01)" )
   ..
"INT WALL LAYERS" = LAYERS          
   MATERIAL         = ( "GypBd 5/8in (GP02)", "MinWool Batt R7 (IN01)", 
         "GypBd 5/8in (GP02)" )
   ..
"CEILING LAYERS" = LAYERS          
   MATERIAL         = ( "AcousTile (HF-E5)" )
   ..
"SLAB LAYERS" = LAYERS          
   MATERIAL         = ( "Steel Siding (AS01)", "Conc HW 140lb 4in (CC03)", 
         "Carpet & No Pad" )
   ..

"AIR WALL" = CONSTRUCTION    
   TYPE             = U-VALUE
   ROUGHNESS        = 5
   U-VALUE          = 50
   ..
"SUB SLAB CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "SUB LAYERS"
   ..
"SUB WALL CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "SUB LAYERS"
   ..
"SLAB CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   ROUGHNESS        = 5
   LAYERS           = "SLAB LAYERS"
   ..
"EXT WALL CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EXT WALL LAYERS"
   ..
"ROOF CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "ROOF LAYERS"
   ..
"EXT FLOOR CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EXT WALL LAYERS"
   ..
"INT WALL CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   ROUGHNESS        = 5
   LAYERS           = "INT WALL LAYERS"
   ..
"CEILING CONST" = CONSTRUCTION    
   TYPE             = LAYERS
   ROUGHNESS        = 5
   LAYERS           = "CEILING LAYERS"
   ..


$ ---------------------------------------------------------
$              Glass Type Codes
$ ---------------------------------------------------------

"Comfort Ti-R LowE/Air1/Clr 6" = GLASS-TYPE-CODE 
   LIBRARY-ENTRY "Comfort Ti-R LowE/Air1/Clr 6"
   ..


$ ---------------------------------------------------------
$              Glass Types
$ ---------------------------------------------------------

"EXTERIOR GLASS" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "Comfort Ti-R LowE/Air1/Clr 6"
   GLASS-CONDUCT    = 0.31
   VIS-TRANS        = 0.7
   OUTSIDE-EMISS    = 0.2
   ..


$ ---------------------------------------------------------
$              Window Layers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Lamps / Luminaries / Lighting Systems
$ ---------------------------------------------------------





$ ---------------------------------------------------------
$              Day Schedules
$ ---------------------------------------------------------

"ON FRAC DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"OFF FRAC DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"ON DAY" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 1 )
   ..
"OFF DAY" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF
   VALUES           = ( 0 )
   ..
"ON FLAG DAY" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 1 )
   ..
"OFF FLAG DAY" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0 )
   ..
"ON OA DAY" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( -999 )
   ..
"OFF OA DAY" = DAY-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   VALUES           = ( 0 )
   ..
"CYCLE ON ANY DAY" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0 )
   ..
"85 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 75 )
   ..
"75 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 75 )
   ..
"70 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 70 )
   ..
"68 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 68 )
   ..
"65 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 65 )
   ..
"60 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 60 )
   ..
"57 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 57 )
   ..
"55 DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 55 )
   ..
"0.15 DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.15 )
   ..
"DAYLIGHT JAN DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.1473, 0, &D, &D, &D, &D, &D, 
         &D, &D, 0.6484, 1 )
   ..
"DAYLIGHT FEB DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, 0.6732, 0, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, 0.2679, 1 )
   ..
"DAYLIGHT MAR DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, 0.8989, 0, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, 0.8667, 1 )
   ..
"DAYLIGHT APR DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, 0.0444, 0, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.4439, 1 )
   ..
"DAYLIGHT MAY DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, 0.3796, 0, &D, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.9952, 1 )
   ..
"DAYLIGHT JUN DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, 0.1344, 0, &D, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, 1 )
   ..
"DAYLIGHT JUL DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, 0.3742, 0, &D, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.2855, 1 )
   ..
"DAYLIGHT AUG DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, 0.8769, 0, &D, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0.7118, 1 )
   ..
"DAYLIGHT SEP DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, 0.4156, 0, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, 0.8761, 1 )
   ..
"DAYLIGHT OCT DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, 0.9785, 0, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, 0.0151, 1 )
   ..
"DAYLIGHT NOV DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, 0.5961, 0, &D, &D, &D, &D, &D, &D, 
         &D, &D, 0.3811, 1 )
   ..
"DAYLIGHT DEC DAY" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.1, 0, &D, &D, &D, &D, &D, &D, 
         &D, 0.2387, 1 )
   ..
"STREET JAN DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 46.36 )
   ..
"STREET FEB DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 43.66 )
   ..
"STREET MAR DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 44.92 )
   ..
"STREET APR DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 49.72 )
   ..
"STREET MAY DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 56.33 )
   ..
"STREET JUN DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 63.37 )
   ..
"STREET JUL DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 68.75 )
   ..
"STREET AUG DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 71.52 )
   ..
"STREET SEPT DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 70.75 )
   ..
"STREET OCT DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 66.71 )
   ..
"STREET NOV DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 59.94 )
   ..
"STREET DEC DAY" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 52.3 )
   ..
"HW RESET DAY" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 50
   OUTSIDE-LO       = 20
   SUPPLY-HI        = 160
   SUPPLY-LO        = 130
   ..
"DSM WINTER DAY" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1.1, &D, &D, &D, &D, &D, 1.2, &D, &D, &D, &D, &D, &D, 
         1.3, &D, &D, &D, 1.2, &D, &D, &D, &D, 1.1 )
   ..
"DSM NON-PEAK DAY" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
"DSM NO SUPERPEAK DAY" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1.1, &D, &D, &D, &D, &D, 1.2, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, &D, &D, &D, 1.1 )
   ..
"DSM SUMMER DAY" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1.1, &D, &D, &D, &D, &D, 1.2, &D, &D, &D, &D, &D, &D, 
         3.3, &D, &D, &D, 1.2, &D, &D, &D, &D, 1.1 )
   ..

$ ---------------------------------------------------------
$              Week Schedules
$ ---------------------------------------------------------

"ON FRAC WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ON FRAC DAY" )
   ..
"OFF FRAC WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "OFF FRAC DAY" )
   ..
"ON WK" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "ON DAY" )
   ..
"OFF WK" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF
   DAY-SCHEDULES    = ( "OFF DAY" )
   ..
"ON FLAG WK" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "ON FLAG DAY" )
   ..
"OFF FLAG WK" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "OFF FLAG DAY" )
   ..
"ON OA WK" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "ON OA DAY" )
   ..
"OFF OA WK" = WEEK-SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   DAY-SCHEDULES    = ( "OFF OA DAY" )
   ..
"CYCLE ON ANY WK" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "CYCLE ON ANY DAY" )
   ..
"85 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "85 DAY" )
   ..
"75 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "75 DAY" )
   ..
"70 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "70 DAY" )
   ..
"68 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "68 DAY" )
   ..
"65 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "65 DAY", &D, &D, &D, &D, "65 DAY" )
   ..
"60 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "60 DAY" )
   ..
"57 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "57 DAY" )
   ..
"55 WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "55 DAY" )
   ..
"0.15 WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "0.15 DAY" )
   ..
"DAYLIGHT JAN WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT JAN DAY" )
   ..
"DAYLIGHT FEB WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT FEB DAY" )
   ..
"DAYLIGHT MAR WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT MAR DAY" )
   ..
"DAYLIGHT APR WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT APR DAY" )
   ..
"DAYLIGHT MAY WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT MAY DAY" )
   ..
"DAYLIGHT JUN WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT JUN DAY" )
   ..
"DAYLIGHT JUL WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT JUL DAY" )
   ..
"DAYLIGHT AUG WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT AUG DAY" )
   ..
"DAYLIGHT SEP WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT SEP DAY" )
   ..
"DAYLIGHT OCT WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT OCT DAY" )
   ..
"DAYLIGHT NOV WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT NOV DAY" )
   ..
"DAYLIGHT DEC WK" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DAYLIGHT DEC DAY" )
   ..
"STREET JAN WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET JAN DAY" )
   ..
"STREET FEB WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET FEB DAY" )
   ..
"STREET MAR WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET MAR DAY" )
   ..
"STREET APR WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET APR DAY" )
   ..
"STREET MAY WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET MAY DAY" )
   ..
"STREET JUN WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET JUN DAY" )
   ..
"STREET JUL WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET JUL DAY" )
   ..
"STREET AUG WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET AUG DAY" )
   ..
"STREET SEP WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET SEPT DAY" )
   ..
"STREET OCT WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET OCT DAY" )
   ..
"STREET NOV WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET NOV DAY" )
   ..
"STREET DEC WK" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "STREET DEC DAY" )
   ..
"HW RESET WK" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "HW RESET DAY" )
   ..
"DSM WINTER WK" = WEEK-SCHEDULE-PD
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "DSM WINTER DAY", &D, &D, &D, &D, "DSM NON-PEAK DAY" )
   ..
"DSM NO SUPERPEAK WK" = WEEK-SCHEDULE-PD
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "DSM NO SUPERPEAK DAY", &D, &D, &D, &D, 
         "DSM NON-PEAK DAY" )
   ..
"DSM SUMMER WK" = WEEK-SCHEDULE-PD
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "DSM SUMMER DAY", &D, &D, &D, &D, "DSM NON-PEAK DAY" )
   ..

$ ---------------------------------------------------------
$              Annual Schedules
$ ---------------------------------------------------------

"ON FRAC YR" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ON FRAC WK" )
   ..
"OFF FRAC YR" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "OFF FRAC WK" )
   ..
"ON YEAR" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ON WK" )
   ..
"OFF YEAR" = SCHEDULE-PD
   TYPE             = ON/OFF
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "OFF WK" )
   ..
"ON FLAG YEAR" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ON FLAG WK" )
   ..
"OFF FLAG YEAR" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "OFF FLAG WK" )
   ..
"ON OA YEAR" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ON OA WK" )
   ..
"OFF OA YEAR" = SCHEDULE-PD
   TYPE             = FRAC/DESIGN
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "OFF OA WK" )
   ..
"CYCLE ON ANY YEAR" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "CYCLE ON ANY WK" )
   ..
"85 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "85 WK" )
   ..
"75 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "75 WK" )
   ..
"70 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "70 WK" )
   ..
"68 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "68 WK" )
   ..
"60 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "60 WK" )
   ..
"57 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "57 WK" )
   ..
"55 YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "55 WK" )
   ..
"0.15 YR" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "0.15 WK" )
   ..
"EXTERIOR LIGHTING YEAR" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "DAYLIGHT JAN WK", "DAYLIGHT FEB WK", 
         "DAYLIGHT MAR WK", "DAYLIGHT APR WK", "DAYLIGHT MAY WK", 
         "DAYLIGHT JUN WK", "DAYLIGHT JUL WK", "DAYLIGHT AUG WK", 
         "DAYLIGHT SEP WK", "DAYLIGHT OCT WK", "DAYLIGHT NOV WK", 
         "DAYLIGHT DEC WK" )
   ..
"STREET TEMP YR" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "STREET JAN WK", "STREET FEB WK", "STREET MAR WK", 
         "STREET APR WK", "STREET MAY WK", "STREET JUN WK", "STREET JUL WK", 
         "STREET AUG WK", "STREET SEP WK", "STREET OCT WK", "STREET NOV WK", 
         "STREET DEC WK" )
   ..
"HW RESET YEAR" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "HW RESET WK" )
   ..
"DSM PEAK YEAR" = SCHEDULE-PD
   TYPE             = FLAG
   MONTH            = ( 1, 5, 8, 11, 12 )
   DAY              = ( 31, 31, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "DSM WINTER WK", "DSM NO SUPERPEAK WK", 
         "DSM SUMMER WK", "DSM NO SUPERPEAK WK", "DSM WINTER WK" )
   ..


$ ---------------------------------------------------------
$              Polygons
$ ---------------------------------------------------------

"1-ASBLY poly - SMirro" = POLYGON         
   V1               = ( -31.86, -34.83 )
   V2               = ( -25.07, -16.24 )
   V3               = ( -24.95, 9.82 )
   V4               = ( -17.17, 9.89 )
   V5               = ( -28.23, 24.81 )
   V6               = ( -35.9, 25.01 )
   V7               = ( -35.54, 10.95 )
   V8               = ( -44.55, 11.03 )
   V9               = ( -57.48, 11.32 )
   V10              = ( -57.44, -4.68 )
   V11              = ( -47.1, -8.64 )
   V12              = ( -50.49, -17.94 )
   V13              = ( -38.45, -22.62 )
   V14              = ( -41.12, -31.19 )
   ..
"1-ASBLY poly" = POLYGON         
   V1               = ( -34.83, -31.86 )
   V2               = ( -31.19, -41.12 )
   V3               = ( -22.62, -38.45 )
   V4               = ( -17.94, -50.49 )
   V5               = ( -8.64, -47.1 )
   V6               = ( -4.68, -57.44 )
   V7               = ( 11.32, -57.48 )
   V8               = ( 11.03, -44.55 )
   V9               = ( 10.95, -35.54 )
   V10              = ( 25.01, -35.9 )
   V11              = ( 24.81, -28.23 )
   V12              = ( 9.89, -17.17 )
   V13              = ( 9.82, -24.95 )
   V14              = ( -16.24, -25.07 )
   ..
"1-ASBLY-IT+B-1 POLY" = POLYGON         
   V1               = ( -22.62, -38.45 )
   V2               = ( -17.94, -50.49 )
   V3               = ( -8.64, -47.1 )
   V4               = ( -4.68, -57.44 )
   V5               = ( 11.32, -57.48 )
   V6               = ( 11.03, -44.55 )
   V7               = ( 10.95, -35.54 )
   V8               = ( 25.01, -35.9 )
   V9               = ( 24.81, -28.23 )
   V10              = ( 9.89, -17.17 )
   V11              = ( 9.82, -24.95 )
   V12              = ( -16.24, -25.07 )
   V13              = ( -34.83, -31.86 )
   V14              = ( -31.19, -41.12 )
   ..
"1-ASBLY_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 14.26, -29.07 )
   V2               = ( 14.18, -31.1 )
   V3               = ( 8.58, -30.96 )
   V4               = ( 8.66, -57.47 )
   V5               = ( 11.32, -57.48 )
   V6               = ( 11.03, -44.55 )
   V7               = ( 10.95, -35.54 )
   V8               = ( 25.01, -35.9 )
   V9               = ( 24.83, -29.09 )
   ..
"1-ASBLY_P-IT+B-2 POLY" = POLYGON         
   V1               = ( -4.84, -46.71 )
   V2               = ( -4.89, -25.02 )
   V3               = ( -16.24, -25.07 )
   V4               = ( -19.74, -26.35 )
   V5               = ( -19.78, -38.27 )
   V6               = ( -22.3, -39.28 )
   V7               = ( -17.94, -50.49 )
   V8               = ( -8.64, -47.1 )
   V9               = ( -8.27, -48.07 )
   ..
"1-ASBLY_P-IT+B-3 POLY" = POLYGON         
   V1               = ( 14.11, -22.41 )
   V2               = ( 14.26, -29.07 )
   V3               = ( 24.83, -29.09 )
   V4               = ( 24.81, -28.23 )
   V5               = ( 9.89, -17.17 )
   V6               = ( 9.84, -22.43 )
   ..
"1-ASBLY_P-IT+B-4 POLY" = POLYGON         
   V1               = ( -19.78, -38.27 )
   V2               = ( -19.74, -26.35 )
   V3               = ( -34.83, -31.86 )
   V4               = ( -31.19, -41.12 )
   V5               = ( -22.62, -38.45 )
   V6               = ( -22.3, -39.28 )
   ..
"1-ASBLY_P-IT+B-5 POLY" = POLYGON         
   V1               = ( 8.58, -30.96 )
   V2               = ( 14.18, -31.1 )
   V3               = ( 14.26, -29.07 )
   V4               = ( 14.11, -22.41 )
   V5               = ( 9.84, -22.43 )
   V6               = ( 9.82, -24.95 )
   V7               = ( -4.89, -25.02 )
   V8               = ( -4.84, -46.71 )
   V9               = ( -8.27, -48.07 )
   V10              = ( -4.68, -57.44 )
   V11              = ( 8.66, -57.47 )
   ..
"1-CORR1 poly - SMirro" = POLYGON         
   V1               = ( -29.77, 36.51 )
   V2               = ( -23.34, 27.64 )
   V3               = ( -15.9, 33.1 )
   V4               = ( -18.73, 36.97 )
   V5               = ( -1.04, 49.58 )
   V6               = ( -4.61, 54.5 )
   ..
"1-CORR1 poly" = POLYGON         
   V1               = ( 36.51, -29.77 )
   V2               = ( 54.5, -4.61 )
   V3               = ( 49.58, -1.04 )
   V4               = ( 36.97, -18.73 )
   V5               = ( 33.1, -15.9 )
   V6               = ( 27.64, -23.34 )
   ..
"1-CORR1-IT+B-1 POLY" = POLYGON         
   V1               = ( 49.58, -1.04 )
   V2               = ( 36.97, -18.73 )
   V3               = ( 33.1, -15.9 )
   V4               = ( 27.64, -23.34 )
   V5               = ( 36.51, -29.77 )
   V6               = ( 54.5, -4.61 )
   ..
"1-CORR1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 41.73, -22.47 )
   V2               = ( 54.5, -4.61 )
   V3               = ( 49.58, -1.04 )
   V4               = ( 36.97, -18.73 )
   V5               = ( 33.1, -15.9 )
   V6               = ( 32.94, -16.12 )
   ..
"1-CORR1_P-IT+B-2 POLY" = POLYGON         
   V1               = ( 27.74, -23.41 )
   V2               = ( 35.6, -29.11 )
   V3               = ( 36.98, -29.11 )
   V4               = ( 41.05, -23.43 )
   ..
"1-CORR1_P-IT+B-3 POLY" = POLYGON         
   V1               = ( 32.94, -16.12 )
   V2               = ( 28.26, -22.49 )
   V3               = ( 27.65, -23.35 )
   V4               = ( 27.74, -23.41 )
   V5               = ( 41.05, -23.43 )
   V6               = ( 41.73, -22.47 )
   ..
"1-CORR2 poly - SMirro" = POLYGON         
   V1               = ( -40.33, 51.31 )
   V2               = ( -45.32, 47.47 )
   V3               = ( -45.48, 42.31 )
   V4               = ( -40.71, 42.27 )
   V5               = ( -36.23, 36.25 )
   V6               = ( -36.11, 34.47 )
   V7               = ( -35.94, 28.04 )
   V8               = ( -35.9, 25.01 )
   V9               = ( -28.23, 24.81 )
   V10              = ( -17.17, 9.89 )
   V11              = ( -17.19, 5.09 )
   V12              = ( -8.87, 4.93 )
   V13              = ( -3.09, 4.85 )
   V14              = ( 3.86, -4.28 )
   V15              = ( 8.26, -0.93 )
   V16              = ( 3.29, 6.06 )
   V17              = ( -3.74, 16.21 )
   V18              = ( -11.13, 10.83 )
   V19              = ( -23.34, 27.64 )
   V20              = ( -29.77, 36.51 )
   ..
"1-CORR2 poly" = POLYGON         
   V1               = ( 51.31, -40.33 )
   V2               = ( 36.51, -29.77 )
   V3               = ( 27.64, -23.34 )
   V4               = ( 10.83, -11.13 )
   V5               = ( 16.21, -3.74 )
   V6               = ( 6.06, 3.29 )
   V7               = ( -0.93, 8.26 )
   V8               = ( -4.28, 3.86 )
   V9               = ( 4.85, -3.09 )
   V10              = ( 4.93, -8.87 )
   V11              = ( 5.09, -17.19 )
   V12              = ( 9.89, -17.17 )
   V13              = ( 24.81, -28.23 )
   V14              = ( 25.01, -35.9 )
   V15              = ( 28.04, -35.94 )
   V16              = ( 34.47, -36.11 )
   V17              = ( 36.25, -36.23 )
   V18              = ( 42.27, -40.71 )
   V19              = ( 42.31, -45.48 )
   V20              = ( 47.47, -45.32 )
   ..
"1-CORR2-IT+B-1 POLY" = POLYGON         
   V1               = ( 27.64, -23.34 )
   V2               = ( 10.83, -11.13 )
   V3               = ( 16.21, -3.74 )
   V4               = ( 6.06, 3.29 )
   V5               = ( -0.93, 8.26 )
   V6               = ( -4.28, 3.86 )
   V7               = ( 4.85, -3.09 )
   V8               = ( 4.93, -8.87 )
   V9               = ( 5.09, -17.19 )
   V10              = ( 9.89, -17.17 )
   V11              = ( 24.81, -28.23 )
   V12              = ( 25.01, -35.9 )
   V13              = ( 28.04, -35.94 )
   V14              = ( 34.47, -36.11 )
   V15              = ( 36.25, -36.23 )
   V16              = ( 42.27, -40.71 )
   V17              = ( 42.31, -45.48 )
   V18              = ( 47.47, -45.32 )
   V19              = ( 51.31, -40.33 )
   V20              = ( 36.51, -29.77 )
   ..
"1-CORR2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.31, -33.95 )
   V2               = ( 37.34, -30.36 )
   V3               = ( 36.51, -29.77 )
   V4               = ( 35.6, -29.11 )
   V5               = ( 24.83, -29.09 )
   V6               = ( 25.01, -35.9 )
   V7               = ( 28.04, -35.94 )
   V8               = ( 34.47, -36.11 )
   V9               = ( 36.25, -36.23 )
   V10              = ( 42.27, -40.71 )
   V11              = ( 42.31, -45.48 )
   V12              = ( 47.47, -45.32 )
   V13              = ( 47.94, -44.7 )
   V14              = ( 47.97, -40.85 )
   V15              = ( 47.95, -37.93 )
   V16              = ( 42.29, -33.89 )
   ..
"1-CORR2_P-IT+B-2 POLY" = POLYGON         
   V1               = ( 47.97, -40.85 )
   V2               = ( 50.91, -40.85 )
   V3               = ( 51.31, -40.33 )
   V4               = ( 47.95, -37.93 )
   ..
"1-CORR2_P-IT+B-3 POLY" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 15.64, -3.8 )
   V4               = ( -1.06, 8.08 )
   V5               = ( -4.28, 3.86 )
   V6               = ( 4.85, -3.09 )
   V7               = ( 4.93, -8.87 )
   V8               = ( 5.09, -17.19 )
   V9               = ( 9.89, -17.17 )
   V10              = ( 24.81, -28.23 )
   V11              = ( 24.83, -29.09 )
   V12              = ( 35.6, -29.11 )
   V13              = ( 27.74, -23.41 )
   ..
"1-CORR2_P-IT+B-4 POLY" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 27.61, -23.41 )
   V4               = ( 27.65, -23.35 )
   V5               = ( 27.64, -23.34 )
   V6               = ( 10.83, -11.13 )
   V7               = ( 15.99, -4.05 )
   ..
"1-CORR2_P-IT+B-5 POLY" = POLYGON         
   V1               = ( 37.31, -33.95 )
   V2               = ( 42.29, -33.89 )
   V3               = ( 37.34, -30.36 )
   ..
"1-CORR2_P-IT+B-6 POLY" = POLYGON         
   V1               = ( 47.97, -40.85 )
   V2               = ( 47.94, -44.7 )
   V3               = ( 50.91, -40.85 )
   ..
"1-CORR2_P-IT+B-7 POLY" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 15.99, -4.05 )
   V3               = ( 16.21, -3.74 )
   V4               = ( 6.06, 3.29 )
   V5               = ( -0.93, 8.26 )
   V6               = ( -1.06, 8.08 )
   ..
"1-ELEC poly - SMirro" = POLYGON         
   V1               = ( -57.67, 96.46 )
   V2               = ( -41.33, 107.46 )
   V3               = ( -49.76, 119.28 )
   V4               = ( -57.92, 113.38 )
   ..
"1-ELEC poly" = POLYGON         
   V1               = ( 96.46, -57.67 )
   V2               = ( 113.38, -57.92 )
   V3               = ( 119.28, -49.76 )
   V4               = ( 107.46, -41.33 )
   ..
"1-ELEC-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 113.51, -57.74 )
   V3               = ( 119.24, -49.82 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.12, -45.37 )
   V6               = ( 107.46, -41.33 )
   V7               = ( 96.46, -57.67 )
   V8               = ( 111.28, -57.89 )
   ..
"1-ELEV poly - SMirro" = POLYGON         
   V1               = ( -8.87, 4.93 )
   V2               = ( -17.19, 5.09 )
   V3               = ( -17.24, -4.48 )
   V4               = ( -8.87, -4.28 )
   ..
"1-ELEV poly" = POLYGON         
   V1               = ( 4.93, -8.87 )
   V2               = ( -4.28, -8.87 )
   V3               = ( -4.48, -17.24 )
   V4               = ( 5.09, -17.19 )
   ..
"1-ELEV-IT+B-1 POLY" = POLYGON         
   V1               = ( 4.19, -9.39 )
   V2               = ( 4.26, -17.19 )
   V3               = ( 5.09, -17.19 )
   V4               = ( 4.93, -8.87 )
   V5               = ( -4.28, -8.87 )
   V6               = ( -4.29, -9.46 )
   ..
"1-ELEV-IT+B-2 POLY" = POLYGON         
   V1               = ( 1.26, -17.21 )
   V2               = ( 4.26, -17.19 )
   V3               = ( 4.19, -9.39 )
   V4               = ( -4.29, -9.46 )
   V5               = ( -4.48, -17.21 )
   ..
"1-GARG poly - SMirro" = POLYGON         
   V1               = ( -41.33, 107.46 )
   V2               = ( -57.67, 96.46 )
   V3               = ( -46.6, 80.36 )
   V4               = ( -57.66, 73.01 )
   V5               = ( -57.33, 66.52 )
   V6               = ( -49.3, 66.36 )
   V7               = ( -39.13, 52.34 )
   V8               = ( -40.33, 51.31 )
   V9               = ( -29.77, 36.51 )
   V10              = ( -4.61, 54.5 )
   ..
"1-GARG poly" = POLYGON         
   V1               = ( 107.46, -41.33 )
   V2               = ( 54.5, -4.61 )
   V3               = ( 36.51, -29.77 )
   V4               = ( 51.31, -40.33 )
   V5               = ( 52.34, -39.13 )
   V6               = ( 66.36, -49.3 )
   V7               = ( 66.52, -57.33 )
   V8               = ( 73.01, -57.66 )
   V9               = ( 80.36, -46.6 )
   V10              = ( 96.46, -57.67 )
   ..
"1-GARG-IT+B-1 POLY" = POLYGON         
   V1               = ( 43.06, -23.43 )
   V2               = ( 57.56, -33.76 )
   V3               = ( 64.3, -24.63 )
   V4               = ( 68.19, -27.43 )
   V5               = ( 74.59, -18.54 )
   V6               = ( 54.5, -4.61 )
   V7               = ( 41.73, -22.47 )
   ..
"1-GARG-IT+B-2 POLY" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 42.29, -33.89 )
   V3               = ( 47.95, -37.93 )
   ..
"1-GARG-IT+B-3 POLY" = POLYGON         
   V1               = ( 68.19, -27.43 )
   V2               = ( 64.3, -24.63 )
   V3               = ( 57.56, -33.76 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 78.76, -49.01 )
   V6               = ( 80.36, -46.6 )
   V7               = ( 96.46, -57.67 )
   V8               = ( 107.46, -41.33 )
   V9               = ( 74.59, -18.54 )
   ..
"1-GARG-IT+B-4 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 47.95, -37.93 )
   V5               = ( 51.31, -40.33 )
   V6               = ( 52.34, -39.13 )
   V7               = ( 54.71, -40.85 )
   V8               = ( 59.03, -40.85 )
   V9               = ( 61.97, -36.89 )
   V10              = ( 57.56, -33.76 )
   V11              = ( 43.06, -23.43 )
   V12              = ( 41.05, -23.43 )
   V13              = ( 36.98, -29.11 )
   ..
"1-GARG-IT+B-5 POLY" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 37.35, -29.11 )
   V4               = ( 37.34, -30.36 )
   V5               = ( 42.29, -33.89 )
   ..
"1-GARG-IT+B-6 POLY" = POLYGON         
   V1               = ( 61.97, -36.89 )
   V2               = ( 59.03, -40.85 )
   V3               = ( 54.71, -40.85 )
   V4               = ( 66.36, -49.3 )
   V5               = ( 66.52, -57.33 )
   V6               = ( 73.01, -57.66 )
   V7               = ( 78.76, -49.01 )
   ..
"1-LOBY poly - SMirro" = POLYGON         
   V1               = ( -10.93, -42.38 )
   V2               = ( -11.21, -21.53 )
   V3               = ( 2.6, -21.86 )
   V4               = ( 2.56, -13.61 )
   V5               = ( -11.38, -13.69 )
   V6               = ( -11.54, -10.18 )
   V7               = ( -17.19, -10.26 )
   V8               = ( -17.24, -4.48 )
   V9               = ( -17.19, 5.09 )
   V10              = ( -17.17, 9.89 )
   V11              = ( -24.95, 9.82 )
   V12              = ( -25.07, -16.24 )
   V13              = ( -31.86, -34.83 )
   V14              = ( -31.58, -42.34 )
   ..
"1-LOBY poly" = POLYGON         
   V1               = ( -42.38, -10.93 )
   V2               = ( -42.34, -31.58 )
   V3               = ( -34.83, -31.86 )
   V4               = ( -16.24, -25.07 )
   V5               = ( 9.82, -24.95 )
   V6               = ( 9.89, -17.17 )
   V7               = ( 5.09, -17.19 )
   V8               = ( -4.48, -17.24 )
   V9               = ( -10.26, -17.19 )
   V10              = ( -10.18, -11.54 )
   V11              = ( -13.69, -11.38 )
   V12              = ( -13.61, 2.56 )
   V13              = ( -21.86, 2.6 )
   V14              = ( -21.53, -11.21 )
   ..
"1-LOBY-IT+B-1 POLY" = POLYGON         
   V1               = ( -34.83, -31.86 )
   V2               = ( -16.24, -25.07 )
   V3               = ( 9.82, -24.95 )
   V4               = ( 9.89, -17.17 )
   V5               = ( 5.09, -17.19 )
   V6               = ( -4.48, -17.24 )
   V7               = ( -10.26, -17.19 )
   V8               = ( -10.18, -11.54 )
   V9               = ( -13.69, -11.38 )
   V10              = ( -13.61, 2.56 )
   V11              = ( -21.86, 2.6 )
   V12              = ( -21.53, -11.21 )
   V13              = ( -42.38, -10.93 )
   V14              = ( -42.34, -31.58 )
   ..
"1-LOBY_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -4.91, -17.24 )
   V2               = ( -6.41, -17.22 )
   V3               = ( -13.92, -17.29 )
   V4               = ( -13.99, -3.94 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.74, -26.35 )
   V7               = ( -16.24, -25.07 )
   V8               = ( -4.89, -25.02 )
   ..
"1-LOBY_P-IT+B-2 POLY" = POLYGON         
   V1               = ( 4.26, -17.21 )
   V2               = ( 4.44, -22.45 )
   V3               = ( 9.84, -22.43 )
   V4               = ( 9.89, -17.17 )
   V5               = ( 5.09, -17.19 )
   V6               = ( 4.26, -17.19 )
   ..
"1-LOBY_P-IT+B-3 POLY" = POLYGON         
   V1               = ( -19.67, -3.79 )
   V2               = ( -13.99, -3.94 )
   V3               = ( -14.03, 2.56 )
   V4               = ( -19.64, 2.59 )
   ..
"1-LOBY_P-IT+B-4 POLY" = POLYGON         
   V1               = ( -19.67, -3.79 )
   V2               = ( -19.64, 2.59 )
   V3               = ( -21.86, 2.6 )
   V4               = ( -21.53, -11.21 )
   V5               = ( -42.38, -10.93 )
   V6               = ( -42.34, -31.58 )
   V7               = ( -34.83, -31.86 )
   V8               = ( -19.74, -26.35 )
   ..
"1-LOBY_P-IT+B-5 POLY" = POLYGON         
   V1               = ( 4.44, -22.45 )
   V2               = ( 4.26, -17.21 )
   V3               = ( 1.26, -17.21 )
   V4               = ( -4.48, -17.24 )
   V5               = ( -4.91, -17.24 )
   V6               = ( -4.89, -25.02 )
   V7               = ( 9.82, -24.95 )
   V8               = ( 9.84, -22.43 )
   ..
"1-LOBY_P-IT+B-6 POLY" = POLYGON         
   V1               = ( -13.99, -3.94 )
   V2               = ( -13.92, -17.29 )
   V3               = ( -6.41, -17.22 )
   V4               = ( -10.26, -17.19 )
   V5               = ( -10.18, -11.54 )
   V6               = ( -13.69, -11.38 )
   V7               = ( -13.61, 2.56 )
   V8               = ( -14.03, 2.56 )
   ..
"1-MECH poly - SMirro" = POLYGON         
   V1               = ( -57.48, 34.47 )
   V2               = ( -36.11, 34.47 )
   V3               = ( -36.23, 36.25 )
   V4               = ( -40.71, 42.27 )
   V5               = ( -45.48, 42.31 )
   V6               = ( -45.32, 47.47 )
   V7               = ( -57.28, 47.68 )
   ..
"1-MECH poly" = POLYGON         
   V1               = ( 34.47, -57.48 )
   V2               = ( 47.68, -57.28 )
   V3               = ( 47.47, -45.32 )
   V4               = ( 42.31, -45.48 )
   V5               = ( 42.27, -40.71 )
   V6               = ( 36.25, -36.23 )
   V7               = ( 34.47, -36.11 )
   ..
"1-MECH-IT+B-1 POLY" = POLYGON         
   V1               = ( 47.68, -57.28 )
   V2               = ( 47.47, -45.32 )
   V3               = ( 42.31, -45.48 )
   V4               = ( 42.27, -40.71 )
   V5               = ( 36.25, -36.23 )
   V6               = ( 34.47, -36.11 )
   V7               = ( 34.47, -57.48 )
   ..
"1-OFFC poly - SMirro" = POLYGON         
   V1               = ( -57.48, 11.32 )
   V2               = ( -44.55, 11.03 )
   V3               = ( -44.47, 28.13 )
   V4               = ( -35.94, 28.04 )
   V5               = ( -36.11, 34.47 )
   V6               = ( -57.48, 34.47 )
   ..
"1-OFFC poly" = POLYGON         
   V1               = ( 11.32, -57.48 )
   V2               = ( 34.47, -57.48 )
   V3               = ( 34.47, -36.11 )
   V4               = ( 28.04, -35.94 )
   V5               = ( 28.13, -44.47 )
   V6               = ( 11.03, -44.55 )
   ..
"1-OFFC-IT+B-1 POLY" = POLYGON         
   V1               = ( 34.47, -36.11 )
   V2               = ( 28.04, -35.94 )
   V3               = ( 28.13, -44.47 )
   V4               = ( 11.03, -44.55 )
   V5               = ( 11.32, -57.48 )
   V6               = ( 34.47, -57.48 )
   ..
"1-OFFC_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 34.47, -57.48 )
   V2               = ( 34.47, -36.11 )
   V3               = ( 28.04, -35.94 )
   V4               = ( 28.13, -44.47 )
   V5               = ( 11.03, -44.55 )
   V6               = ( 11.32, -57.48 )
   ..
"1-REST1 poly - SMirro" = POLYGON         
   V1               = ( -8.87, 4.93 )
   V2               = ( -8.87, -4.28 )
   V3               = ( 3.86, -4.28 )
   V4               = ( -3.09, 4.85 )
   ..
"1-REST1 poly" = POLYGON         
   V1               = ( 4.93, -8.87 )
   V2               = ( 4.85, -3.09 )
   V3               = ( -4.28, 3.86 )
   V4               = ( -4.28, -8.87 )
   ..
"1-REST1-IT+B-1 POLY" = POLYGON         
   V1               = ( -4.28, 3.86 )
   V2               = ( -4.28, -8.87 )
   V3               = ( 4.93, -8.87 )
   V4               = ( 4.85, -3.09 )
   ..
"1-REST1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 4.85, -3.09 )
   V2               = ( -4.28, 3.86 )
   V3               = ( -4.28, -8.87 )
   V4               = ( 4.93, -8.87 )
   ..
"1-REST2 poly - SMirro" = POLYGON         
   V1               = ( 3.29, 6.06 )
   V2               = ( 8.26, -0.93 )
   V3               = ( 15.82, 4.2 )
   V4               = ( 10.52, 10.91 )
   ..
"1-REST2 poly" = POLYGON         
   V1               = ( 6.06, 3.29 )
   V2               = ( 10.91, 10.52 )
   V3               = ( 4.2, 15.82 )
   V4               = ( -0.93, 8.26 )
   ..
"1-REST2-IT+B-1 POLY" = POLYGON         
   V1               = ( 4.2, 15.82 )
   V2               = ( -0.93, 8.26 )
   V3               = ( 6.06, 3.29 )
   V4               = ( 10.91, 10.52 )
   ..
"1-REST2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 10.91, 10.52 )
   V2               = ( 4.2, 15.82 )
   V3               = ( -0.93, 8.26 )
   V4               = ( 6.06, 3.29 )
   ..
"1-REST3 poly - SMirro" = POLYGON         
   V1               = ( -35.94, 28.04 )
   V2               = ( -44.47, 28.13 )
   V3               = ( -44.55, 11.03 )
   V4               = ( -35.54, 10.95 )
   V5               = ( -35.9, 25.01 )
   ..
"1-REST3 poly" = POLYGON         
   V1               = ( 28.04, -35.94 )
   V2               = ( 25.01, -35.9 )
   V3               = ( 10.95, -35.54 )
   V4               = ( 11.03, -44.55 )
   V5               = ( 28.13, -44.47 )
   ..
"1-REST3-IT+B-1 POLY" = POLYGON         
   V1               = ( 10.95, -35.54 )
   V2               = ( 11.03, -44.55 )
   V3               = ( 28.13, -44.47 )
   V4               = ( 28.04, -35.94 )
   V5               = ( 25.01, -35.9 )
   ..
"1-REST3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 25.01, -35.9 )
   V2               = ( 10.95, -35.54 )
   V3               = ( 11.03, -44.55 )
   V4               = ( 28.13, -44.47 )
   V5               = ( 28.04, -35.94 )
   ..
"1-STARA poly - SMirro" = POLYGON         
   V1               = ( 3.86, -4.28 )
   V2               = ( -8.87, -4.28 )
   V3               = ( -17.24, -4.48 )
   V4               = ( -17.19, -10.26 )
   V5               = ( -11.54, -10.18 )
   V6               = ( -11.38, -13.69 )
   V7               = ( 2.56, -13.61 )
   V8               = ( 6.12, -13.57 )
   V9               = ( 6.4, -8.04 )
   ..
"1-STARA poly" = POLYGON         
   V1               = ( -4.28, 3.86 )
   V2               = ( -8.04, 6.4 )
   V3               = ( -13.57, 6.12 )
   V4               = ( -13.61, 2.56 )
   V5               = ( -13.69, -11.38 )
   V6               = ( -10.18, -11.54 )
   V7               = ( -10.26, -17.19 )
   V8               = ( -4.48, -17.24 )
   V9               = ( -4.28, -8.87 )
   ..
"1-STARA-IT+B-1 POLY" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -5.01, -9.47 )
   V3               = ( -4.29, -9.46 )
   V4               = ( -4.28, -8.87 )
   V5               = ( -4.28, 3.86 )
   V6               = ( -8.04, 6.4 )
   V7               = ( -8.48, 6.38 )
   ..
"1-STARA-IT+B-2 POLY" = POLYGON         
   V1               = ( -5.01, -9.47 )
   V2               = ( -4.91, -17.21 )
   V3               = ( -4.48, -17.21 )
   V4               = ( -4.29, -9.46 )
   ..
"1-STARA-IT+B-3 POLY" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -8.48, 6.38 )
   V3               = ( -13.57, 6.12 )
   V4               = ( -13.59, 3.94 )
   ..
"1-STARA-IT+B-4 POLY" = POLYGON         
   V1               = ( -4.91, -17.21 )
   V2               = ( -5.01, -9.47 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -13.59, 3.94 )
   V5               = ( -13.61, 2.56 )
   V6               = ( -13.69, -11.38 )
   V7               = ( -10.18, -11.54 )
   V8               = ( -10.26, -17.19 )
   V9               = ( -6.41, -17.22 )
   ..
"1-STARB poly - SMirro" = POLYGON         
   V1               = ( -23.34, 27.64 )
   V2               = ( -11.13, 10.83 )
   V3               = ( -3.74, 16.21 )
   V4               = ( -15.9, 33.1 )
   ..
"1-STARB poly" = POLYGON         
   V1               = ( 27.64, -23.34 )
   V2               = ( 33.1, -15.9 )
   V3               = ( 16.21, -3.74 )
   V4               = ( 10.83, -11.13 )
   ..
"1-STARB-IT+B-1 POLY" = POLYGON         
   V1               = ( 19.96, -6.88 )
   V2               = ( 32.84, -16.05 )
   V3               = ( 32.94, -16.12 )
   V4               = ( 33.1, -15.9 )
   V5               = ( 20.17, -6.59 )
   ..
"1-STARB-IT+B-2 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 19.96, -6.88 )
   V3               = ( 15.99, -4.05 )
   V4               = ( 10.83, -11.13 )
   V5               = ( 27.64, -23.34 )
   V6               = ( 28.26, -22.49 )
   ..
"1-STOR1 poly - SMirro" = POLYGON         
   V1               = ( 6.4, -8.04 )
   V2               = ( 6.12, -13.57 )
   V3               = ( 2.56, -13.61 )
   V4               = ( 2.6, -21.86 )
   V5               = ( 10.28, -22.06 )
   V6               = ( 10.17, -13.12 )
   ..
"1-STOR1 poly" = POLYGON         
   V1               = ( -8.04, 6.4 )
   V2               = ( -13.12, 10.17 )
   V3               = ( -22.06, 10.28 )
   V4               = ( -21.86, 2.6 )
   V5               = ( -13.61, 2.56 )
   V6               = ( -13.57, 6.12 )
   ..
"1-STOR1-IT+B-1 POLY" = POLYGON         
   V1               = ( -22.06, 10.28 )
   V2               = ( -21.86, 2.6 )
   V3               = ( -13.61, 2.56 )
   V4               = ( -13.57, 6.12 )
   V5               = ( -8.04, 6.4 )
   V6               = ( -13.12, 10.17 )
   ..
"1-STOR1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.64, 2.59 )
   V3               = ( -14.03, 2.56 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -8.48, 6.38 )
   V8               = ( -8.04, 6.4 )
   V9               = ( -13.12, 10.17 )
   V10              = ( -17.92, 10.23 )
   ..
"1-STOR1_P-IT+B-2 POLY" = POLYGON         
   V1               = ( -11.81, 8.9 )
   V2               = ( -14.07, 5.66 )
   V3               = ( -14.04, 3.95 )
   V4               = ( -13.59, 3.94 )
   V5               = ( -13.57, 6.12 )
   V6               = ( -8.48, 6.38 )
   ..
"1-STOR1_P-IT+B-3 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -22, 7.95 )
   V3               = ( -21.86, 2.6 )
   V4               = ( -19.64, 2.59 )
   ..
"1-STOR1_P-IT+B-4 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -17.92, 10.23 )
   V3               = ( -22.06, 10.28 )
   V4               = ( -22, 7.95 )
   ..
"1-STOR2 poly - SMirro" = POLYGON         
   V1               = ( -57.66, 73.01 )
   V2               = ( -46.6, 80.36 )
   V3               = ( -57.67, 96.46 )
   ..
"1-STOR2 poly" = POLYGON         
   V1               = ( 73.01, -57.66 )
   V2               = ( 96.46, -57.67 )
   V3               = ( 80.36, -46.6 )
   ..
"1-STOR2-IT+B-1 POLY" = POLYGON         
   V1               = ( 82.81, -51.94 )
   V2               = ( 82.8, -57.66 )
   V3               = ( 96.46, -57.67 )
   V4               = ( 80.36, -46.6 )
   V5               = ( 78.76, -49.01 )
   ..
"1-STOR2-IT+B-2 POLY" = POLYGON         
   V1               = ( 82.81, -51.94 )
   V2               = ( 78.76, -49.01 )
   V3               = ( 73.01, -57.66 )
   V4               = ( 82.8, -57.66 )
   ..
"1-T1 poly - SMirro" = POLYGON         
   V1               = ( 46.77, -33.94 )
   V2               = ( 10.17, -13.12 )
   V3               = ( 10.28, -22.06 )
   V4               = ( 2.6, -21.86 )
   V5               = ( -11.21, -21.53 )
   V6               = ( -10.93, -42.38 )
   V7               = ( 46.73, -42.67 )
   ..
"1-T1 poly" = POLYGON         
   V1               = ( -33.94, 46.77 )
   V2               = ( -42.67, 46.73 )
   V3               = ( -42.38, -10.93 )
   V4               = ( -21.53, -11.21 )
   V5               = ( -21.86, 2.6 )
   V6               = ( -22.06, 10.28 )
   V7               = ( -13.12, 10.17 )
   ..
"1-T1-IT+B-1 POLY" = POLYGON         
   V1               = ( -42.38, -10.93 )
   V2               = ( -21.53, -11.21 )
   V3               = ( -21.86, 2.6 )
   V4               = ( -22.06, 10.28 )
   V5               = ( -13.12, 10.17 )
   V6               = ( -33.94, 46.77 )
   V7               = ( -42.67, 46.73 )
   ..
"1-T1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -17.92, 10.23 )
   V2               = ( -13.12, 10.17 )
   V3               = ( -15.22, 13.86 )
   ..
"1-T1_P-IT+B-2 POLY" = POLYGON         
   V1               = ( -42.47, 7.85 )
   V2               = ( -42.38, -10.93 )
   V3               = ( -21.53, -11.21 )
   V4               = ( -21.86, 2.6 )
   V5               = ( -22, 7.95 )
   ..
"1-T1_P-IT+B-3 POLY" = POLYGON         
   V1               = ( -22, 7.95 )
   V2               = ( -22.06, 10.28 )
   V3               = ( -17.92, 10.23 )
   V4               = ( -15.22, 13.86 )
   V5               = ( -19.43, 21.27 )
   V6               = ( -19.71, 21.47 )
   V7               = ( -19.71, 21.76 )
   V8               = ( -33.94, 46.77 )
   V9               = ( -42.67, 46.73 )
   V10              = ( -42.47, 7.85 )
   ..
"1-T2 poly - SMirro" = POLYGON         
   V1               = ( 26.56, 12.04 )
   V2               = ( 15.82, 4.2 )
   V3               = ( 8.26, -0.93 )
   V4               = ( 3.86, -4.28 )
   V5               = ( 6.4, -8.04 )
   V6               = ( 10.17, -13.12 )
   V7               = ( 46.77, -33.94 )
   V8               = ( 55.13, -27.96 )
   ..
"1-T2 poly" = POLYGON         
   V1               = ( 12.04, 26.56 )
   V2               = ( -27.96, 55.13 )
   V3               = ( -33.94, 46.77 )
   V4               = ( -13.12, 10.17 )
   V5               = ( -8.04, 6.4 )
   V6               = ( -4.28, 3.86 )
   V7               = ( -0.93, 8.26 )
   V8               = ( 4.2, 15.82 )
   ..
"1-T2-IT+B-1 POLY" = POLYGON         
   V1               = ( -33.94, 46.77 )
   V2               = ( -13.12, 10.17 )
   V3               = ( -8.04, 6.4 )
   V4               = ( -4.28, 3.86 )
   V5               = ( -0.93, 8.26 )
   V6               = ( 4.2, 15.82 )
   V7               = ( 12.04, 26.56 )
   V8               = ( -27.96, 55.13 )
   ..
"1-T2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -13.13, 16.67 )
   V2               = ( -15.22, 13.86 )
   V3               = ( -13.12, 10.17 )
   V4               = ( -8.04, 6.4 )
   V5               = ( -4.28, 3.86 )
   V6               = ( -1.06, 8.08 )
   ..
"1-T2_P-IT+B-2 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -11.83, 43.61 )
   V3               = ( -27.96, 55.13 )
   V4               = ( -33.94, 46.77 )
   V5               = ( -19.71, 21.76 )
   ..
"1-T2_P-IT+B-3 POLY" = POLYGON         
   V1               = ( -13.13, 16.67 )
   V2               = ( -19.43, 21.27 )
   V3               = ( -15.22, 13.86 )
   ..
"1-T2_P-IT+B-4 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.76 )
   V3               = ( -19.43, 21.27 )
   V4               = ( -13.13, 16.67 )
   V5               = ( -1.06, 8.08 )
   V6               = ( -0.93, 8.26 )
   V7               = ( 4.2, 15.82 )
   V8               = ( 12.04, 26.56 )
   V9               = ( -11.83, 43.61 )
   ..
"1-T3 poly - SMirro" = POLYGON         
   V1               = ( -1.04, 49.58 )
   V2               = ( -18.73, 36.97 )
   V3               = ( -15.9, 33.1 )
   V4               = ( -3.74, 16.21 )
   V5               = ( 3.29, 6.06 )
   V6               = ( 10.52, 10.91 )
   V7               = ( 15.82, 4.2 )
   V8               = ( 26.56, 12.04 )
   ..
"1-T3 poly" = POLYGON         
   V1               = ( 49.58, -1.04 )
   V2               = ( 12.04, 26.56 )
   V3               = ( 4.2, 15.82 )
   V4               = ( 10.91, 10.52 )
   V5               = ( 6.06, 3.29 )
   V6               = ( 16.21, -3.74 )
   V7               = ( 33.1, -15.9 )
   V8               = ( 36.97, -18.73 )
   ..
"1-T3-IT+B-1 POLY" = POLYGON         
   V1               = ( 4.2, 15.82 )
   V2               = ( 10.91, 10.52 )
   V3               = ( 6.06, 3.29 )
   V4               = ( 16.21, -3.74 )
   V5               = ( 33.1, -15.9 )
   V6               = ( 36.97, -18.73 )
   V7               = ( 49.58, -1.04 )
   V8               = ( 12.04, 26.56 )
   ..
"1-T3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 20.17, -6.59 )
   V2               = ( 33.1, -15.9 )
   V3               = ( 36.97, -18.73 )
   V4               = ( 49.58, -1.04 )
   V5               = ( 32.8, 11.3 )
   ..
"1-T3_P-IT+B-2 POLY" = POLYGON         
   V1               = ( 32.8, 11.3 )
   V2               = ( 12.04, 26.56 )
   V3               = ( 4.2, 15.82 )
   V4               = ( 10.91, 10.52 )
   V5               = ( 6.06, 3.29 )
   V6               = ( 16.21, -3.74 )
   V7               = ( 20.17, -6.59 )
   ..
"1-TRASH poly - SMirro" = POLYGON         
   V1               = ( -57.28, 47.68 )
   V2               = ( -45.32, 47.47 )
   V3               = ( -40.33, 51.31 )
   V4               = ( -39.13, 52.34 )
   V5               = ( -49.3, 66.36 )
   V6               = ( -57.33, 66.52 )
   ..
"1-TRASH poly" = POLYGON         
   V1               = ( 47.68, -57.28 )
   V2               = ( 66.52, -57.33 )
   V3               = ( 66.36, -49.3 )
   V4               = ( 52.34, -39.13 )
   V5               = ( 51.31, -40.33 )
   V6               = ( 47.47, -45.32 )
   ..
"1-TRASH-IT+B-1 POLY" = POLYGON         
   V1               = ( 47.94, -44.7 )
   V2               = ( 47.47, -45.32 )
   V3               = ( 47.68, -57.28 )
   V4               = ( 47.86, -57.28 )
   ..
"1-TRASH-IT+B-2 POLY" = POLYGON         
   V1               = ( 54.71, -40.85 )
   V2               = ( 52.34, -39.13 )
   V3               = ( 51.31, -40.33 )
   V4               = ( 50.91, -40.85 )
   ..
"1-TRASH-IT+B-3 POLY" = POLYGON         
   V1               = ( 50.91, -40.85 )
   V2               = ( 47.94, -44.7 )
   V3               = ( 47.86, -57.28 )
   V4               = ( 66.52, -57.33 )
   V5               = ( 66.36, -49.3 )
   V6               = ( 54.71, -40.85 )
   ..
"2-A1 poly" = POLYGON         
   V1               = ( -25.02, -40.38 )
   V2               = ( -20.58, -52.6 )
   V3               = ( -10.33, -48.89 )
   V4               = ( -4.84, -46.71 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -13.92, -17.29 )
   V7               = ( -13.99, -3.94 )
   V8               = ( -19.67, -3.79 )
   V9               = ( -19.78, -38.27 )
   ..
"2-A1-FLOOR1 POLY" = POLYGON         
   V1               = ( -48.07, -8.27 )
   V2               = ( -48.89, -10.33 )
   V3               = ( -52.6, -20.58 )
   V4               = ( -40.38, -25.02 )
   V5               = ( -39.28, -22.3 )
   V6               = ( -50.49, -17.94 )
   V7               = ( -47.1, -8.64 )
   ..
"2-A1-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"2-A1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"2-A2 poly" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -6.47, -59.07 )
   V3               = ( 8.66, -59 )
   V4               = ( 8.58, -30.96 )
   V5               = ( 14.18, -31.1 )
   V6               = ( 14.26, -29.07 )
   V7               = ( 14.11, -22.41 )
   V8               = ( 4.44, -22.45 )
   V9               = ( 4.26, -17.21 )
   V10              = ( -4.91, -17.21 )
   V11              = ( -4.84, -46.71 )
   ..
"2-A2-FLOOR1 POLY" = POLYGON         
   V1               = ( -57.47, 8.66 )
   V2               = ( -59, 8.66 )
   V3               = ( -59.07, -6.47 )
   V4               = ( -48.89, -10.33 )
   V5               = ( -48.07, -8.27 )
   V6               = ( -57.44, -4.68 )
   ..
"2-A2-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"2-A2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"2-A3 poly" = POLYGON         
   V1               = ( 47.86, -57.79 )
   V2               = ( 63.71, -58.13 )
   V3               = ( 63.71, -59.22 )
   V4               = ( 82.8, -58.96 )
   V5               = ( 82.81, -51.94 )
   V6               = ( 61.97, -36.89 )
   V7               = ( 59.03, -40.85 )
   V8               = ( 47.97, -40.85 )
   ..
"2-A3-FLOOR1 POLY" = POLYGON         
   V1               = ( -57.66, 73.01 )
   V2               = ( -57.66, 82.8 )
   V3               = ( -58.96, 82.8 )
   V4               = ( -59.22, 63.71 )
   V5               = ( -58.13, 63.71 )
   V6               = ( -57.79, 47.86 )
   V7               = ( -57.28, 47.86 )
   V8               = ( -57.33, 66.52 )
   ..
"2-A3-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"2-A3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"2-B1 poly" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 46.91, -59 )
   V3               = ( 46.77, -57.76 )
   V4               = ( 47.86, -57.79 )
   V5               = ( 47.97, -40.85 )
   V6               = ( 47.91, -33.83 )
   V7               = ( 37.31, -33.95 )
   V8               = ( 37.35, -29.11 )
   V9               = ( 14.26, -29.07 )
   V10              = ( 14.18, -31.1 )
   V11              = ( 8.58, -30.96 )
   ..
"2-B1-FLOOR1 POLY" = POLYGON         
   V1               = ( -59, 8.66 )
   V2               = ( -57.47, 8.66 )
   V3               = ( -57.48, 11.32 )
   V4               = ( -57.48, 34.47 )
   V5               = ( -57.28, 47.68 )
   V6               = ( -57.28, 47.86 )
   V7               = ( -57.79, 47.86 )
   V8               = ( -57.76, 46.77 )
   V9               = ( -59, 46.91 )
   ..
"2-B1-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"2-B1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"2-C1 poly" = POLYGON         
   V1               = ( -44.94, 7.84 )
   V2               = ( -44.87, -32.74 )
   V3               = ( -43.71, -32.74 )
   V4               = ( -39.13, -45.62 )
   V5               = ( -25.02, -40.38 )
   V6               = ( -19.78, -38.27 )
   V7               = ( -19.67, -3.79 )
   V8               = ( -19.61, 7.96 )
   ..
"2-C1-FLOOR1 POLY" = POLYGON         
   V1               = ( -31.86, -34.83 )
   V2               = ( -41.12, -31.19 )
   V3               = ( -38.45, -22.62 )
   V4               = ( -39.28, -22.3 )
   V5               = ( -40.38, -25.02 )
   V6               = ( -45.62, -39.13 )
   V7               = ( -32.74, -43.71 )
   V8               = ( -32.74, -44.87 )
   V9               = ( 7.84, -44.94 )
   V10              = ( 7.85, -42.47 )
   V11              = ( -10.93, -42.38 )
   V12              = ( -31.58, -42.34 )
   ..
"2-C1-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"2-C1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"2-C2 poly" = POLYGON         
   V1               = ( -10.8, 45.05 )
   V2               = ( -19.27, 50.9 )
   V3               = ( -19.78, 49.95 )
   V4               = ( -32.94, 59.33 )
   V5               = ( -35.56, 55.99 )
   V6               = ( -43.85, 55.99 )
   V7               = ( -43.78, 48.28 )
   V8               = ( -44.95, 48.35 )
   V9               = ( -44.94, 7.84 )
   V10              = ( -19.61, 7.96 )
   V11              = ( -13.13, 16.67 )
   V12              = ( -19.71, 21.47 )
   V13              = ( -19.78, 32.42 )
   ..
"2-C2-FLOOR1 POLY" = POLYGON         
   V1               = ( 7.85, -42.47 )
   V2               = ( 7.84, -44.94 )
   V3               = ( 48.35, -44.95 )
   V4               = ( 48.28, -43.78 )
   V5               = ( 55.99, -43.85 )
   V6               = ( 55.99, -35.56 )
   V7               = ( 59.33, -32.94 )
   V8               = ( 49.95, -19.78 )
   V9               = ( 50.9, -19.27 )
   V10              = ( 45.05, -10.8 )
   V11              = ( 43.61, -11.83 )
   V12              = ( 55.13, -27.96 )
   V13              = ( 46.77, -33.94 )
   V14              = ( 46.73, -42.67 )
   ..
"2-C2-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"2-C2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"2-C3 poly" = POLYGON         
   V1               = ( 33.82, 12.75 )
   V2               = ( -10.8, 45.05 )
   V3               = ( -19.78, 32.42 )
   V4               = ( -19.71, 21.47 )
   V5               = ( -13.13, 16.67 )
   V6               = ( 15.64, -3.8 )
   V7               = ( 19.96, -6.88 )
   ..
"2-C3-FLOOR1 POLY" = POLYGON         
   V1               = ( 43.61, -11.83 )
   V2               = ( 45.05, -10.8 )
   V3               = ( 12.75, 33.82 )
   V4               = ( 11.3, 32.8 )
   V5               = ( 26.56, 12.04 )
   ..
"2-C3-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"2-C3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"2-C4 poly" = POLYGON         
   V1               = ( 75.64, -17.07 )
   V2               = ( 59.71, -5.61 )
   V3               = ( 58.99, -6.78 )
   V4               = ( 45.68, 2.9 )
   V5               = ( 46.55, 3.99 )
   V6               = ( 33.82, 12.75 )
   V7               = ( 19.96, -6.88 )
   V8               = ( 32.84, -16.05 )
   V9               = ( 43.06, -23.43 )
   V10              = ( 57.56, -33.76 )
   V11              = ( 64.3, -24.63 )
   V12              = ( 68.19, -27.43 )
   ..
"2-C4-FLOOR1 POLY" = POLYGON         
   V1               = ( -1.04, 49.58 )
   V2               = ( 11.3, 32.8 )
   V3               = ( 12.75, 33.82 )
   V4               = ( 3.99, 46.55 )
   V5               = ( 2.9, 45.68 )
   V6               = ( -6.78, 58.99 )
   V7               = ( -5.61, 59.71 )
   V8               = ( -17.07, 75.64 )
   V9               = ( -18.54, 74.59 )
   V10              = ( -4.61, 54.5 )
   ..
"2-C4-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"2-C4_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"2-C5 poly" = POLYGON         
   V1               = ( 82.8, -58.96 )
   V2               = ( 111.28, -58.85 )
   V3               = ( 111.28, -57.76 )
   V4               = ( 120.81, -57.69 )
   V5               = ( 124.01, -53.25 )
   V6               = ( 113.1, -45.4 )
   V7               = ( 113.9, -44.31 )
   V8               = ( 75.64, -17.07 )
   V9               = ( 68.19, -27.43 )
   V10              = ( 64.3, -24.63 )
   V11              = ( 57.56, -33.76 )
   V12              = ( 61.97, -36.89 )
   V13              = ( 82.81, -51.94 )
   ..
"2-C5-FLOOR1 POLY" = POLYGON         
   V1               = ( -18.54, 74.59 )
   V2               = ( -17.07, 75.64 )
   V3               = ( -44.31, 113.9 )
   V4               = ( -45.37, 113.12 )
   V5               = ( -41.33, 107.46 )
   ..
"2-C5-FLOOR2 POLY" = POLYGON         
   V1               = ( -49.82, 119.24 )
   V2               = ( -53.25, 124.01 )
   V3               = ( -57.69, 120.81 )
   V4               = ( -57.74, 113.51 )
   ..
"2-C5-FLOOR3 POLY" = POLYGON         
   V1               = ( -57.89, 111.28 )
   V2               = ( -58.85, 111.28 )
   V3               = ( -58.96, 82.8 )
   V4               = ( -57.66, 82.8 )
   V5               = ( -57.67, 96.46 )
   ..
"2-C5-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"2-C5_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"2-CORR poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( -13.13, 16.67 )
   V3               = ( -19.61, 7.96 )
   V4               = ( -19.67, -3.79 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -14.04, 3.95 )
   V7               = ( -14.07, 5.66 )
   V8               = ( -11.81, 8.9 )
   V9               = ( -5.11, 3.82 )
   V10              = ( -5.01, -9.47 )
   V11              = ( 4.19, -9.39 )
   V12              = ( 4.26, -17.21 )
   V13              = ( 4.44, -22.45 )
   V14              = ( 14.11, -22.41 )
   V15              = ( 14.26, -29.07 )
   V16              = ( 37.35, -29.11 )
   V17              = ( 40.95, -29.07 )
   V18              = ( 47.91, -33.83 )
   V19              = ( 47.97, -40.85 )
   V20              = ( 59.03, -40.85 )
   V21              = ( 61.97, -36.89 )
   V22              = ( 57.56, -33.76 )
   V23              = ( 43.06, -23.43 )
   V24              = ( 27.61, -23.41 )
   V25              = ( 10.44, -11.04 )
   ..
"2-CORR-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"2-CORR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"2-DATA poly" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 37.35, -29.11 )
   V4               = ( 37.31, -33.95 )
   ..
"2-DATA-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"2-DATA_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"2-ELEC poly" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 43.06, -23.43 )
   V3               = ( 32.84, -16.05 )
   ..
"2-ELEC-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"2-ELEC_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"2-ELEV poly" = POLYGON         
   V1               = ( 4.26, -17.21 )
   V2               = ( 4.19, -9.39 )
   V3               = ( -5.01, -9.47 )
   V4               = ( -4.91, -17.21 )
   ..
"2-ELEV-IT+B-1 POLY" = POLYGON         
   V1               = ( -5.01, -9.47 )
   V2               = ( -4.91, -17.21 )
   V3               = ( 4.26, -17.21 )
   V4               = ( 4.19, -9.39 )
   ..
"2-STARA poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -5.01, -9.47 )
   ..
"2-STARA-IT+B-1 POLY" = POLYGON         
   V1               = ( -13.99, -3.94 )
   V2               = ( -13.92, -17.29 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -5.01, -9.47 )
   V5               = ( -5.11, 3.82 )
   V6               = ( -14.04, 3.95 )
   ..
"2-STARB poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 27.61, -23.41 )
   V4               = ( 32.84, -16.05 )
   V5               = ( 19.96, -6.88 )
   ..
"2-STARB-IT+B-1 POLY" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 32.84, -16.05 )
   V3               = ( 19.96, -6.88 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 10.44, -11.04 )
   ..
"2-STOR poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -11.81, 8.9 )
   V3               = ( -14.07, 5.66 )
   V4               = ( -14.04, 3.95 )
   ..
"2-STOR-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"2-STOR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"3-A1 poly" = POLYGON         
   V1               = ( -25.02, -40.38 )
   V2               = ( -20.58, -52.6 )
   V3               = ( -10.33, -48.89 )
   V4               = ( -4.84, -46.71 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -13.92, -17.29 )
   V7               = ( -13.99, -3.94 )
   V8               = ( -19.67, -3.79 )
   V9               = ( -19.78, -38.27 )
   ..
"3-A1-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"3-A1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"3-A2 poly" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -6.47, -59.07 )
   V3               = ( 8.66, -59 )
   V4               = ( 8.58, -30.96 )
   V5               = ( 14.18, -31.1 )
   V6               = ( 14.26, -29.07 )
   V7               = ( 14.11, -22.41 )
   V8               = ( 4.44, -22.45 )
   V9               = ( 4.26, -17.21 )
   V10              = ( -4.91, -17.21 )
   V11              = ( -4.84, -46.71 )
   ..
"3-A2-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"3-A2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"3-A3 poly" = POLYGON         
   V1               = ( 47.86, -57.79 )
   V2               = ( 63.71, -58.13 )
   V3               = ( 63.71, -59.22 )
   V4               = ( 82.8, -58.96 )
   V5               = ( 82.81, -51.94 )
   V6               = ( 61.97, -36.89 )
   V7               = ( 59.03, -40.85 )
   V8               = ( 47.97, -40.85 )
   ..
"3-A3-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"3-A3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"3-B1 poly" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 46.91, -59 )
   V3               = ( 46.77, -57.76 )
   V4               = ( 47.86, -57.79 )
   V5               = ( 47.97, -40.85 )
   V6               = ( 47.91, -33.83 )
   V7               = ( 37.31, -33.95 )
   V8               = ( 37.35, -29.11 )
   V9               = ( 14.26, -29.07 )
   V10              = ( 14.18, -31.1 )
   V11              = ( 8.58, -30.96 )
   ..
"3-B1-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"3-B1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"3-C1 poly" = POLYGON         
   V1               = ( -44.94, 7.84 )
   V2               = ( -44.87, -32.74 )
   V3               = ( -43.71, -32.74 )
   V4               = ( -39.13, -45.62 )
   V5               = ( -25.02, -40.38 )
   V6               = ( -19.78, -38.27 )
   V7               = ( -19.67, -3.79 )
   V8               = ( -19.61, 7.96 )
   ..
"3-C1-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"3-C1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"3-C2 poly" = POLYGON         
   V1               = ( -10.8, 45.05 )
   V2               = ( -19.27, 50.9 )
   V3               = ( -19.78, 49.95 )
   V4               = ( -32.94, 59.33 )
   V5               = ( -35.56, 55.99 )
   V6               = ( -43.85, 55.99 )
   V7               = ( -43.78, 48.28 )
   V8               = ( -44.95, 48.35 )
   V9               = ( -44.94, 7.84 )
   V10              = ( -19.61, 7.96 )
   V11              = ( -13.13, 16.67 )
   V12              = ( -19.71, 21.47 )
   V13              = ( -19.78, 32.42 )
   ..
"3-C2-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"3-C2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"3-C3 poly" = POLYGON         
   V1               = ( 33.82, 12.75 )
   V2               = ( -10.8, 45.05 )
   V3               = ( -19.78, 32.42 )
   V4               = ( -19.71, 21.47 )
   V5               = ( -13.13, 16.67 )
   V6               = ( 15.64, -3.8 )
   V7               = ( 19.96, -6.88 )
   ..
"3-C3-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"3-C3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"3-C4 poly" = POLYGON         
   V1               = ( 75.64, -17.07 )
   V2               = ( 59.71, -5.61 )
   V3               = ( 58.99, -6.78 )
   V4               = ( 45.68, 2.9 )
   V5               = ( 46.55, 3.99 )
   V6               = ( 33.82, 12.75 )
   V7               = ( 19.96, -6.88 )
   V8               = ( 32.84, -16.05 )
   V9               = ( 43.06, -23.43 )
   V10              = ( 57.56, -33.76 )
   V11              = ( 64.3, -24.63 )
   V12              = ( 68.19, -27.43 )
   ..
"3-C4-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"3-C4_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"3-C5 poly" = POLYGON         
   V1               = ( 82.8, -58.96 )
   V2               = ( 111.28, -58.85 )
   V3               = ( 111.28, -57.76 )
   V4               = ( 120.81, -57.69 )
   V5               = ( 124.01, -53.25 )
   V6               = ( 113.1, -45.4 )
   V7               = ( 113.9, -44.31 )
   V8               = ( 75.64, -17.07 )
   V9               = ( 68.19, -27.43 )
   V10              = ( 64.3, -24.63 )
   V11              = ( 57.56, -33.76 )
   V12              = ( 61.97, -36.89 )
   V13              = ( 82.81, -51.94 )
   ..
"3-C5-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"3-C5_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"3-CORR poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( -13.13, 16.67 )
   V3               = ( -19.61, 7.96 )
   V4               = ( -19.67, -3.79 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -14.04, 3.95 )
   V7               = ( -14.07, 5.66 )
   V8               = ( -11.81, 8.9 )
   V9               = ( -5.11, 3.82 )
   V10              = ( -5.01, -9.47 )
   V11              = ( 4.19, -9.39 )
   V12              = ( 4.26, -17.21 )
   V13              = ( 4.44, -22.45 )
   V14              = ( 14.11, -22.41 )
   V15              = ( 14.26, -29.07 )
   V16              = ( 37.35, -29.11 )
   V17              = ( 40.95, -29.07 )
   V18              = ( 47.91, -33.83 )
   V19              = ( 47.97, -40.85 )
   V20              = ( 59.03, -40.85 )
   V21              = ( 61.97, -36.89 )
   V22              = ( 57.56, -33.76 )
   V23              = ( 43.06, -23.43 )
   V24              = ( 27.61, -23.41 )
   V25              = ( 10.44, -11.04 )
   ..
"3-CORR-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"3-CORR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"3-DATA poly" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 37.35, -29.11 )
   V4               = ( 37.31, -33.95 )
   ..
"3-DATA-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"3-DATA_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"3-ELEC poly" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 43.06, -23.43 )
   V3               = ( 32.84, -16.05 )
   ..
"3-ELEC-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"3-ELEC_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"3-ELEV poly" = POLYGON         
   V1               = ( 4.26, -17.21 )
   V2               = ( 4.19, -9.39 )
   V3               = ( -5.01, -9.47 )
   V4               = ( -4.91, -17.21 )
   ..
"3-ELEV-IT+B-1 POLY" = POLYGON         
   V1               = ( -5.01, -9.47 )
   V2               = ( -4.91, -17.21 )
   V3               = ( 4.26, -17.21 )
   V4               = ( 4.19, -9.39 )
   ..
"3-STARA poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -5.01, -9.47 )
   ..
"3-STARA-IT+B-1 POLY" = POLYGON         
   V1               = ( -13.99, -3.94 )
   V2               = ( -13.92, -17.29 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -5.01, -9.47 )
   V5               = ( -5.11, 3.82 )
   V6               = ( -14.04, 3.95 )
   ..
"3-STARB poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 27.61, -23.41 )
   V4               = ( 32.84, -16.05 )
   V5               = ( 19.96, -6.88 )
   ..
"3-STARB-IT+B-1 POLY" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 32.84, -16.05 )
   V3               = ( 19.96, -6.88 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 10.44, -11.04 )
   ..
"3-STOR poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -11.81, 8.9 )
   V3               = ( -14.07, 5.66 )
   V4               = ( -14.04, 3.95 )
   ..
"3-STOR-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"3-STOR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"4-A1 poly" = POLYGON         
   V1               = ( -25.02, -40.38 )
   V2               = ( -20.58, -52.6 )
   V3               = ( -10.33, -48.89 )
   V4               = ( -4.84, -46.71 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -13.92, -17.29 )
   V7               = ( -13.99, -3.94 )
   V8               = ( -19.67, -3.79 )
   V9               = ( -19.78, -38.27 )
   ..
"4-A1-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"4-A1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"4-A2 poly" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -6.47, -59.07 )
   V3               = ( 8.66, -59 )
   V4               = ( 8.58, -30.96 )
   V5               = ( 14.18, -31.1 )
   V6               = ( 14.26, -29.07 )
   V7               = ( 14.11, -22.41 )
   V8               = ( 4.44, -22.45 )
   V9               = ( 4.26, -17.21 )
   V10              = ( -4.91, -17.21 )
   V11              = ( -4.84, -46.71 )
   ..
"4-A2-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"4-A2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"4-A3 poly" = POLYGON         
   V1               = ( 47.86, -57.79 )
   V2               = ( 63.71, -58.13 )
   V3               = ( 63.71, -59.22 )
   V4               = ( 82.8, -58.96 )
   V5               = ( 82.81, -51.94 )
   V6               = ( 61.97, -36.89 )
   V7               = ( 59.03, -40.85 )
   V8               = ( 47.97, -40.85 )
   ..
"4-A3-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"4-A3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"4-B1 poly" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 46.91, -59 )
   V3               = ( 46.77, -57.76 )
   V4               = ( 47.86, -57.79 )
   V5               = ( 47.97, -40.85 )
   V6               = ( 47.91, -33.83 )
   V7               = ( 37.31, -33.95 )
   V8               = ( 37.35, -29.11 )
   V9               = ( 14.26, -29.07 )
   V10              = ( 14.18, -31.1 )
   V11              = ( 8.58, -30.96 )
   ..
"4-B1-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"4-B1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"4-C1 poly" = POLYGON         
   V1               = ( -44.94, 7.84 )
   V2               = ( -44.87, -32.74 )
   V3               = ( -43.71, -32.74 )
   V4               = ( -39.13, -45.62 )
   V5               = ( -25.02, -40.38 )
   V6               = ( -19.78, -38.27 )
   V7               = ( -19.67, -3.79 )
   V8               = ( -19.61, 7.96 )
   ..
"4-C1-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"4-C1_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"4-C2 poly" = POLYGON         
   V1               = ( -10.8, 45.05 )
   V2               = ( -19.27, 50.9 )
   V3               = ( -19.78, 49.95 )
   V4               = ( -32.94, 59.33 )
   V5               = ( -35.56, 55.99 )
   V6               = ( -43.85, 55.99 )
   V7               = ( -43.78, 48.28 )
   V8               = ( -44.95, 48.35 )
   V9               = ( -44.94, 7.84 )
   V10              = ( -19.61, 7.96 )
   V11              = ( -13.13, 16.67 )
   V12              = ( -19.71, 21.47 )
   V13              = ( -19.78, 32.42 )
   ..
"4-C2-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"4-C2_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"4-C3 poly" = POLYGON         
   V1               = ( 33.82, 12.75 )
   V2               = ( -10.8, 45.05 )
   V3               = ( -19.78, 32.42 )
   V4               = ( -19.71, 21.47 )
   V5               = ( -13.13, 16.67 )
   V6               = ( 15.64, -3.8 )
   V7               = ( 19.96, -6.88 )
   ..
"4-C3-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"4-C3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"4-C4 poly" = POLYGON         
   V1               = ( 75.64, -17.07 )
   V2               = ( 59.71, -5.61 )
   V3               = ( 58.99, -6.78 )
   V4               = ( 45.68, 2.9 )
   V5               = ( 46.55, 3.99 )
   V6               = ( 33.82, 12.75 )
   V7               = ( 19.96, -6.88 )
   V8               = ( 32.84, -16.05 )
   V9               = ( 43.06, -23.43 )
   V10              = ( 57.56, -33.76 )
   V11              = ( 64.3, -24.63 )
   V12              = ( 68.19, -27.43 )
   ..
"4-C4-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"4-C4_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"4-C5 poly" = POLYGON         
   V1               = ( 82.8, -58.96 )
   V2               = ( 111.28, -58.85 )
   V3               = ( 111.28, -57.76 )
   V4               = ( 120.81, -57.69 )
   V5               = ( 124.01, -53.25 )
   V6               = ( 113.1, -45.4 )
   V7               = ( 113.9, -44.31 )
   V8               = ( 75.64, -17.07 )
   V9               = ( 68.19, -27.43 )
   V10              = ( 64.3, -24.63 )
   V11              = ( 57.56, -33.76 )
   V12              = ( 61.97, -36.89 )
   V13              = ( 82.81, -51.94 )
   ..
"4-C5-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"4-C5_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"4-CORR poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( -13.13, 16.67 )
   V3               = ( -19.61, 7.96 )
   V4               = ( -19.67, -3.79 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -14.04, 3.95 )
   V7               = ( -14.07, 5.66 )
   V8               = ( -11.81, 8.9 )
   V9               = ( -5.11, 3.82 )
   V10              = ( -5.01, -9.47 )
   V11              = ( 4.19, -9.39 )
   V12              = ( 4.26, -17.21 )
   V13              = ( 4.44, -22.45 )
   V14              = ( 14.11, -22.41 )
   V15              = ( 14.26, -29.07 )
   V16              = ( 37.35, -29.11 )
   V17              = ( 40.95, -29.07 )
   V18              = ( 47.91, -33.83 )
   V19              = ( 47.97, -40.85 )
   V20              = ( 59.03, -40.85 )
   V21              = ( 61.97, -36.89 )
   V22              = ( 57.56, -33.76 )
   V23              = ( 43.06, -23.43 )
   V24              = ( 27.61, -23.41 )
   V25              = ( 10.44, -11.04 )
   ..
"4-CORR-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"4-CORR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"4-DATA poly" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 37.35, -29.11 )
   V4               = ( 37.31, -33.95 )
   ..
"4-DATA-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"4-DATA_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"4-ELEC poly" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 43.06, -23.43 )
   V3               = ( 32.84, -16.05 )
   ..
"4-ELEC-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"4-ELEC_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"4-ELEV poly" = POLYGON         
   V1               = ( 4.26, -17.21 )
   V2               = ( 4.19, -9.39 )
   V3               = ( -5.01, -9.47 )
   V4               = ( -4.91, -17.21 )
   ..
"4-ELEV-IT+B-1 POLY" = POLYGON         
   V1               = ( -5.01, -9.47 )
   V2               = ( -4.91, -17.21 )
   V3               = ( 4.26, -17.21 )
   V4               = ( 4.19, -9.39 )
   ..
"4-STARA poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -5.01, -9.47 )
   ..
"4-STARA-IT+B-1 POLY" = POLYGON         
   V1               = ( -13.99, -3.94 )
   V2               = ( -13.92, -17.29 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -5.01, -9.47 )
   V5               = ( -5.11, 3.82 )
   V6               = ( -14.04, 3.95 )
   ..
"4-STARB poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 27.61, -23.41 )
   V4               = ( 32.84, -16.05 )
   V5               = ( 19.96, -6.88 )
   ..
"4-STARB-IT+B-1 POLY" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 32.84, -16.05 )
   V3               = ( 19.96, -6.88 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 10.44, -11.04 )
   ..
"4-STOR poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -11.81, 8.9 )
   V3               = ( -14.07, 5.66 )
   V4               = ( -14.04, 3.95 )
   ..
"4-STOR-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"4-STOR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"5-A1 poly" = POLYGON         
   V1               = ( -25.02, -40.38 )
   V2               = ( -20.58, -52.6 )
   V3               = ( -10.33, -48.89 )
   V4               = ( -4.84, -46.71 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -13.92, -17.29 )
   V7               = ( -13.99, -3.94 )
   V8               = ( -19.67, -3.79 )
   V9               = ( -19.78, -38.27 )
   ..
"5-A1-IT+B-1 POLY" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -4.84, -46.71 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -19.67, -3.79 )
   V7               = ( -19.78, -38.27 )
   V8               = ( -25.02, -40.38 )
   V9               = ( -20.58, -52.6 )
   ..
"5-A2 poly" = POLYGON         
   V1               = ( -10.33, -48.89 )
   V2               = ( -6.47, -59.07 )
   V3               = ( 8.66, -59 )
   V4               = ( 8.58, -30.96 )
   V5               = ( 14.18, -31.1 )
   V6               = ( 14.26, -29.07 )
   V7               = ( 14.11, -22.41 )
   V8               = ( 4.44, -22.45 )
   V9               = ( 4.26, -17.21 )
   V10              = ( -4.91, -17.21 )
   V11              = ( -4.84, -46.71 )
   ..
"5-A2-IT+B-1 POLY" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 8.58, -30.96 )
   V3               = ( 14.18, -31.1 )
   V4               = ( 14.26, -29.07 )
   V5               = ( 14.11, -22.41 )
   V6               = ( 4.44, -22.45 )
   V7               = ( 4.26, -17.21 )
   V8               = ( -4.91, -17.21 )
   V9               = ( -4.84, -46.71 )
   V10              = ( -10.33, -48.89 )
   V11              = ( -6.47, -59.07 )
   ..
"5-A3 poly" = POLYGON         
   V1               = ( 47.86, -57.79 )
   V2               = ( 63.71, -58.13 )
   V3               = ( 63.71, -59.22 )
   V4               = ( 82.8, -58.96 )
   V5               = ( 82.81, -51.94 )
   V6               = ( 61.97, -36.89 )
   V7               = ( 59.03, -40.85 )
   V8               = ( 47.97, -40.85 )
   ..
"5-A3-IT+B-1 POLY" = POLYGON         
   V1               = ( 63.71, -59.22 )
   V2               = ( 82.8, -58.96 )
   V3               = ( 82.81, -51.94 )
   V4               = ( 61.97, -36.89 )
   V5               = ( 59.03, -40.85 )
   V6               = ( 47.97, -40.85 )
   V7               = ( 47.86, -57.79 )
   V8               = ( 63.71, -58.13 )
   ..
"5-B1 poly" = POLYGON         
   V1               = ( 8.66, -59 )
   V2               = ( 46.91, -59 )
   V3               = ( 46.77, -57.76 )
   V4               = ( 47.86, -57.79 )
   V5               = ( 47.97, -40.85 )
   V6               = ( 47.91, -33.83 )
   V7               = ( 37.31, -33.95 )
   V8               = ( 37.35, -29.11 )
   V9               = ( 14.26, -29.07 )
   V10              = ( 14.18, -31.1 )
   V11              = ( 8.58, -30.96 )
   ..
"5-B1-IT+B-1 POLY" = POLYGON         
   V1               = ( 46.77, -57.76 )
   V2               = ( 47.86, -57.79 )
   V3               = ( 47.97, -40.85 )
   V4               = ( 47.91, -33.83 )
   V5               = ( 37.31, -33.95 )
   V6               = ( 37.35, -29.11 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 14.18, -31.1 )
   V9               = ( 8.58, -30.96 )
   V10              = ( 8.66, -59 )
   V11              = ( 46.91, -59 )
   ..
"5-C1 poly" = POLYGON         
   V1               = ( -44.94, 7.84 )
   V2               = ( -44.87, -32.74 )
   V3               = ( -43.71, -32.74 )
   V4               = ( -39.13, -45.62 )
   V5               = ( -25.02, -40.38 )
   V6               = ( -19.78, -38.27 )
   V7               = ( -19.67, -3.79 )
   V8               = ( -19.61, 7.96 )
   ..
"5-C1-IT+B-1 POLY" = POLYGON         
   V1               = ( -43.71, -32.74 )
   V2               = ( -39.13, -45.62 )
   V3               = ( -25.02, -40.38 )
   V4               = ( -19.78, -38.27 )
   V5               = ( -19.67, -3.79 )
   V6               = ( -19.61, 7.96 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -44.87, -32.74 )
   ..
"5-C2 poly" = POLYGON         
   V1               = ( -10.8, 45.05 )
   V2               = ( -19.27, 50.9 )
   V3               = ( -19.78, 49.95 )
   V4               = ( -32.94, 59.33 )
   V5               = ( -35.56, 55.99 )
   V6               = ( -43.85, 55.99 )
   V7               = ( -43.78, 48.28 )
   V8               = ( -44.95, 48.35 )
   V9               = ( -44.94, 7.84 )
   V10              = ( -19.61, 7.96 )
   V11              = ( -13.13, 16.67 )
   V12              = ( -19.71, 21.47 )
   V13              = ( -19.78, 32.42 )
   ..
"5-C2-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 49.95 )
   V2               = ( -32.94, 59.33 )
   V3               = ( -35.56, 55.99 )
   V4               = ( -43.85, 55.99 )
   V5               = ( -43.78, 48.28 )
   V6               = ( -44.95, 48.35 )
   V7               = ( -44.94, 7.84 )
   V8               = ( -19.61, 7.96 )
   V9               = ( -13.13, 16.67 )
   V10              = ( -19.71, 21.47 )
   V11              = ( -19.78, 32.42 )
   V12              = ( -10.8, 45.05 )
   V13              = ( -19.27, 50.9 )
   ..
"5-C3 poly" = POLYGON         
   V1               = ( 33.82, 12.75 )
   V2               = ( -10.8, 45.05 )
   V3               = ( -19.78, 32.42 )
   V4               = ( -19.71, 21.47 )
   V5               = ( -13.13, 16.67 )
   V6               = ( 15.64, -3.8 )
   V7               = ( 19.96, -6.88 )
   ..
"5-C3-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.78, 32.42 )
   V2               = ( -19.71, 21.47 )
   V3               = ( -13.13, 16.67 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 33.82, 12.75 )
   V7               = ( -10.8, 45.05 )
   ..
"5-C3_P-IT+B-1 POLY" = POLYGON         
   V1               = ( 4.81, 4.13 )
   V2               = ( -12.71, 16.69 )
   V3               = ( -12.86, 16.48 )
   V4               = ( 4.81, 3.91 )
   ..
"5-C4 poly" = POLYGON         
   V1               = ( 75.64, -17.07 )
   V2               = ( 59.71, -5.61 )
   V3               = ( 58.99, -6.78 )
   V4               = ( 45.68, 2.9 )
   V5               = ( 46.55, 3.99 )
   V6               = ( 33.82, 12.75 )
   V7               = ( 19.96, -6.88 )
   V8               = ( 32.84, -16.05 )
   V9               = ( 43.06, -23.43 )
   V10              = ( 57.56, -33.76 )
   V11              = ( 64.3, -24.63 )
   V12              = ( 68.19, -27.43 )
   ..
"5-C4-IT+B-1 POLY" = POLYGON         
   V1               = ( 58.99, -6.78 )
   V2               = ( 45.68, 2.9 )
   V3               = ( 46.55, 3.99 )
   V4               = ( 33.82, 12.75 )
   V5               = ( 19.96, -6.88 )
   V6               = ( 32.84, -16.05 )
   V7               = ( 43.06, -23.43 )
   V8               = ( 57.56, -33.76 )
   V9               = ( 64.3, -24.63 )
   V10              = ( 68.19, -27.43 )
   V11              = ( 75.64, -17.07 )
   V12              = ( 59.71, -5.61 )
   ..
"5-C5 poly" = POLYGON         
   V1               = ( 82.8, -58.96 )
   V2               = ( 111.28, -58.85 )
   V3               = ( 111.28, -57.76 )
   V4               = ( 120.81, -57.69 )
   V5               = ( 124.01, -53.25 )
   V6               = ( 113.1, -45.4 )
   V7               = ( 113.9, -44.31 )
   V8               = ( 75.64, -17.07 )
   V9               = ( 68.19, -27.43 )
   V10              = ( 64.3, -24.63 )
   V11              = ( 57.56, -33.76 )
   V12              = ( 61.97, -36.89 )
   V13              = ( 82.81, -51.94 )
   ..
"5-C5-IT+B-1 POLY" = POLYGON         
   V1               = ( 111.28, -57.76 )
   V2               = ( 120.81, -57.69 )
   V3               = ( 124.01, -53.25 )
   V4               = ( 113.1, -45.4 )
   V5               = ( 113.9, -44.31 )
   V6               = ( 75.64, -17.07 )
   V7               = ( 68.19, -27.43 )
   V8               = ( 64.3, -24.63 )
   V9               = ( 57.56, -33.76 )
   V10              = ( 61.97, -36.89 )
   V11              = ( 82.81, -51.94 )
   V12              = ( 82.8, -58.96 )
   V13              = ( 111.28, -58.85 )
   ..
"5-CORR poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( -13.13, 16.67 )
   V3               = ( -19.61, 7.96 )
   V4               = ( -19.67, -3.79 )
   V5               = ( -13.99, -3.94 )
   V6               = ( -14.04, 3.95 )
   V7               = ( -14.07, 5.66 )
   V8               = ( -11.81, 8.9 )
   V9               = ( -5.11, 3.82 )
   V10              = ( -5.01, -9.47 )
   V11              = ( 4.19, -9.39 )
   V12              = ( 4.26, -17.21 )
   V13              = ( 4.44, -22.45 )
   V14              = ( 14.11, -22.41 )
   V15              = ( 14.26, -29.07 )
   V16              = ( 37.35, -29.11 )
   V17              = ( 40.95, -29.07 )
   V18              = ( 47.91, -33.83 )
   V19              = ( 47.97, -40.85 )
   V20              = ( 59.03, -40.85 )
   V21              = ( 61.97, -36.89 )
   V22              = ( 57.56, -33.76 )
   V23              = ( 43.06, -23.43 )
   V24              = ( 27.61, -23.41 )
   V25              = ( 10.44, -11.04 )
   ..
"5-CORR-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.61, 7.96 )
   V2               = ( -19.67, -3.79 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.01, -9.47 )
   V9               = ( 4.19, -9.39 )
   V10              = ( 4.26, -17.21 )
   V11              = ( 4.44, -22.45 )
   V12              = ( 14.11, -22.41 )
   V13              = ( 14.26, -29.07 )
   V14              = ( 37.35, -29.11 )
   V15              = ( 40.95, -29.07 )
   V16              = ( 47.91, -33.83 )
   V17              = ( 47.97, -40.85 )
   V18              = ( 59.03, -40.85 )
   V19              = ( 61.97, -36.89 )
   V20              = ( 57.56, -33.76 )
   V21              = ( 43.06, -23.43 )
   V22              = ( 27.61, -23.41 )
   V23              = ( 10.44, -11.04 )
   V24              = ( 15.64, -3.8 )
   V25              = ( -13.13, 16.67 )
   ..
"5-CORR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -19.33, 7.54 )
   V2               = ( -19.44, -3.8 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -14.04, 3.95 )
   V5               = ( -14.07, 5.66 )
   V6               = ( -11.81, 8.9 )
   V7               = ( -5.11, 3.82 )
   V8               = ( -5.11, 3.51 )
   V9               = ( -4.45, 3.52 )
   V10              = ( -4.34, -1.38 )
   V11              = ( 4.81, -1.49 )
   V12              = ( 4.81, 3.91 )
   V13              = ( -12.86, 16.48 )
   ..
"5-CORR_P-IT+B-2 POLY" = POLYGON         
   V1               = ( -4.45, -9.43 )
   V2               = ( -4.34, -1.38 )
   V3               = ( -4.45, 3.52 )
   V4               = ( -5.11, 3.51 )
   V5               = ( -5.01, -9.47 )
   V6               = ( -4.45, -9.47 )
   ..
"5-CORR_P-IT+B-3 POLY" = POLYGON         
   V1               = ( 4.81, -17.36 )
   V2               = ( 4.7, -9.43 )
   V3               = ( 4.19, -9.43 )
   V4               = ( 4.26, -17.21 )
   V5               = ( 4.27, -17.36 )
   ..
"5-CORR_P-IT+B-4 POLY" = POLYGON         
   V1               = ( 4.7, -9.43 )
   V2               = ( 4.81, -1.49 )
   V3               = ( -4.34, -1.38 )
   V4               = ( -4.45, -9.43 )
   V5               = ( -0.41, -9.43 )
   V6               = ( 4.19, -9.39 )
   V7               = ( 4.19, -9.43 )
   ..
"5-CORR_P-ROOF1 POLY" = POLYGON         
   V1               = ( 4.81, -1.49 )
   V2               = ( 4.7, -9.43 )
   V3               = ( 4.81, -17.36 )
   V4               = ( 4.27, -17.36 )
   V5               = ( 4.44, -22.45 )
   V6               = ( 14.11, -22.41 )
   V7               = ( 14.26, -29.07 )
   V8               = ( 37.35, -29.11 )
   V9               = ( 40.95, -29.07 )
   V10              = ( 47.91, -33.83 )
   V11              = ( 47.97, -40.85 )
   V12              = ( 59.03, -40.85 )
   V13              = ( 61.97, -36.89 )
   V14              = ( 57.56, -33.76 )
   V15              = ( 43.06, -23.43 )
   V16              = ( 27.61, -23.41 )
   V17              = ( 10.44, -11.04 )
   V18              = ( 15.64, -3.8 )
   V19              = ( 4.81, 3.91 )
   ..
"5-DATA poly" = POLYGON         
   V1               = ( 47.91, -33.83 )
   V2               = ( 40.95, -29.07 )
   V3               = ( 37.35, -29.11 )
   V4               = ( 37.31, -33.95 )
   ..
"5-DATA-IT+B-1 POLY" = POLYGON         
   V1               = ( 37.35, -29.11 )
   V2               = ( 37.31, -33.95 )
   V3               = ( 47.91, -33.83 )
   V4               = ( 40.95, -29.07 )
   ..
"5-ELEC poly" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 43.06, -23.43 )
   V3               = ( 32.84, -16.05 )
   ..
"5-ELEC-IT+B-1 POLY" = POLYGON         
   V1               = ( 32.84, -16.05 )
   V2               = ( 27.61, -23.41 )
   V3               = ( 43.06, -23.43 )
   ..
"5-ELEV poly" = POLYGON         
   V1               = ( 4.26, -17.21 )
   V2               = ( 4.19, -9.39 )
   V3               = ( -5.01, -9.47 )
   V4               = ( -4.91, -17.21 )
   ..
"5-ELEV-IT+B-1 POLY" = POLYGON         
   V1               = ( -4.45, -9.47 )
   V2               = ( -5.01, -9.47 )
   V3               = ( -4.91, -17.21 )
   V4               = ( -4.45, -17.21 )
   ..
"5-ELEV-IT+B-2 POLY" = POLYGON         
   V1               = ( -0.41, -9.43 )
   V2               = ( -4.45, -9.47 )
   V3               = ( -4.45, -17.21 )
   V4               = ( 4.26, -17.21 )
   V5               = ( 4.19, -9.43 )
   ..
"5-STARA poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -13.99, -3.94 )
   V4               = ( -13.92, -17.29 )
   V5               = ( -4.91, -17.21 )
   V6               = ( -5.01, -9.47 )
   ..
"5-STARA-IT+B-1 POLY" = POLYGON         
   V1               = ( -13.6, -4.03 )
   V2               = ( -13.76, 3.41 )
   V3               = ( -5.11, 3.51 )
   V4               = ( -5.11, 3.82 )
   V5               = ( -14.04, 3.95 )
   V6               = ( -13.99, -3.94 )
   V7               = ( -13.99, -4.03 )
   ..
"5-STARA-IT+B-2 POLY" = POLYGON         
   V1               = ( -13.76, 3.41 )
   V2               = ( -13.6, -4.03 )
   V3               = ( -13.6, -17.29 )
   V4               = ( -4.91, -17.21 )
   V5               = ( -5.01, -9.47 )
   V6               = ( -5.11, 3.51 )
   ..
"5-STARB poly" = POLYGON         
   V1               = ( 15.64, -3.8 )
   V2               = ( 10.44, -11.04 )
   V3               = ( 27.61, -23.41 )
   V4               = ( 32.84, -16.05 )
   V5               = ( 19.96, -6.88 )
   ..
"5-STARB-IT+B-1 POLY" = POLYGON         
   V1               = ( 27.61, -23.41 )
   V2               = ( 32.84, -16.05 )
   V3               = ( 19.96, -6.88 )
   V4               = ( 15.64, -3.8 )
   V5               = ( 10.44, -11.04 )
   ..
"5-STOR poly" = POLYGON         
   V1               = ( -5.11, 3.82 )
   V2               = ( -11.81, 8.9 )
   V3               = ( -14.07, 5.66 )
   V4               = ( -14.04, 3.95 )
   ..
"5-STOR-IT+B-1 POLY" = POLYGON         
   V1               = ( -14.07, 5.66 )
   V2               = ( -14.04, 3.95 )
   V3               = ( -5.11, 3.82 )
   V4               = ( -11.81, 8.9 )
   ..
"5-STOR_P-IT+B-1 POLY" = POLYGON         
   V1               = ( -11.81, 8.9 )
   V2               = ( -14.07, 5.66 )
   V3               = ( -14.04, 3.95 )
   V4               = ( -5.11, 3.82 )
   ..
"6-ELEV poly" = POLYGON         
   V1               = ( -4.45, -17.36 )
   V2               = ( 4.81, -17.36 )
   V3               = ( 4.7, -9.43 )
   V4               = ( -4.45, -9.43 )
   ..
"6-EMR poly" = POLYGON         
   V1               = ( 4.7, -9.43 )
   V2               = ( 4.81, -1.49 )
   V3               = ( -4.34, -1.38 )
   V4               = ( -4.45, -9.43 )
   ..
"6-PENT poly" = POLYGON         
   V1               = ( 4.81, -1.49 )
   V2               = ( 4.81, 4.13 )
   V3               = ( -12.71, 16.69 )
   V4               = ( -19.33, 7.54 )
   V5               = ( -19.44, -4.03 )
   V6               = ( -13.6, -4.03 )
   V7               = ( -13.76, 3.41 )
   V8               = ( -4.45, 3.52 )
   V9               = ( -4.34, -1.38 )
   ..
"6-STARA poly" = POLYGON         
   V1               = ( -13.6, -17.36 )
   V2               = ( -4.45, -17.36 )
   V3               = ( -4.45, -9.43 )
   V4               = ( -4.34, -1.38 )
   V5               = ( -4.45, 3.52 )
   V6               = ( -13.76, 3.41 )
   V7               = ( -13.6, -4.03 )
   ..


$ ---------------------------------------------------------
$              Wall Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Fixed and Building Shades
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Misc Cost Related Objects
$ ---------------------------------------------------------



"BASELINE 1" = BASELINE        
   ..


$ *********************************************************
$ **                                                     **
$ **      Floors / Spaces / Walls / Windows / Doors      **
$ **                                                     **
$ *********************************************************

SET-DEFAULT FOR FLOOR           
   WIDTH            = 1
   DEPTH            = 1
   ..

SET-DEFAULT FOR SPACE           
   FLOOR-WEIGHT     = 70
   TEMPERATURE      = ( 73 )
   INF-METHOD       = CRACK
   NEUTRAL-ZONE-HT  = {((Parent("Z") - 0) + Local("HEIGHT")/2) * -1 + 30}
   ..

SET-DEFAULT FOR EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   ..

SET-DEFAULT FOR WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   WIN-SPEC-METHOD  = GLASS-TYPE-INPUT
   FRAME-WIDTH      = 
{(#L("HEIGHT")+#L("WIDTH")) / -4 + (SQRT(0.80) / (4 * 0.80)) *
SQRT (0.80*(#L("HEIGHT")*#L("HEIGHT") - 2*#L("HEIGHT")*#L("WIDTH")
+#L("WIDTH")*#L("WIDTH"))+ 4*#L("HEIGHT")*#L("WIDTH"))
}
   FRAME-CONDUCT    = 2.29
   C-WELL-HEIGHT    = 0
   C-WELL-WIDTH     = 0
   ..

SET-DEFAULT FOR INTERIOR-WALL   
   CONSTRUCTION     = "INT WALL CONST"
   ..

SET-DEFAULT FOR UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   ..

"1" = FLOOR           
   Z                = 0
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 13.33
   SPACE-HEIGHT     = 10.73
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"1-ASBLY" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-ASBLY poly"
   ..
"1-ASBLY-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-ASBLY-E1-W_89_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.2074
   Y                = 0.507611
   HEIGHT           = 9.10478
   WIDTH            = 4.12478
   ..
"1-ASBLY-E1-W_90_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.57573
   Y                = 1.21594
   HEIGHT           = 8.53812
   WIDTH            = 2.00812
   ..
"1-ASBLY-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-ASBLY-E2-W_86_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.38172
   Y                = 1.40155
   HEIGHT           = 8.10689
   WIDTH            = 6.10689
   ..
"1-ASBLY-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-ASBLY-E3-W_88_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.46709
   Y                = 1.52594
   HEIGHT           = 7.91812
   WIDTH            = 9.33812
   ..
"1-ASBLY-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-ASBLY-E4-W_85_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.61792
   Y                = 1.41763
   HEIGHT           = 8.07473
   WIDTH            = 6.56473
   ..
"1-ASBLY-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-ASBLY-E5-W_87_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.38153
   Y                = 1.45016
   HEIGHT           = 8.06967
   WIDTH            = 6.63967
   ..
"1-ASBLY-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"1-ASBLY-E6-W_148_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.7602
   Y                = 0.24019
   HEIGHT           = 9.26962
   WIDTH            = 2.54962
   ..
"1-ASBLY-E6-W_159_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.09769
   Y                = 1.72768
   HEIGHT           = 7.90463
   WIDTH            = 7.94463
   ..
"1-ASBLY-I10+13-2" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"1-ASBLY-I11+12-3" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"1-ASBLY-I12+5-6" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"1-ASBLY-I13+4-7" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"1-ASBLY-I14+3-8" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V14
   ..
"1-ASBLY-I7+6-1" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"1-ASBLY-I8+3-4" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-ASBLY-I9+2-5" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"1-ASBLY-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-ASBLY_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY-IT+B-1 POLY"
   ..
"1-ASBLY-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-ASBLY_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-ASBLY poly"
   ..
"1-ASBLY_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-ASBLY_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-ASBLY_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-ASBLY_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-ASBLY_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-ASBLY_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"1-ASBLY_P-I10+13-10" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"1-ASBLY_P-I11+12-11" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"1-ASBLY_P-I12+5-12" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"1-ASBLY_P-I13+4-13" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"1-ASBLY_P-I14+3-14" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V14
   ..
"1-ASBLY_P-I7+6-9" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"1-ASBLY_P-I8+3-15" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"1-ASBLY_P-I9+2-16" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"1-ASBLY_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY_P-IT+B-1 POLY"
   ..
"1-ASBLY_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-A1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY_P-IT+B-2 POLY"
   ..
"1-ASBLY_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY_P-IT+B-3 POLY"
   ..
"1-ASBLY_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY_P-IT+B-4 POLY"
   ..
"1-ASBLY_P-IT+B-5" = INTERIOR-WALL   
   NEXT-TO          = "2-A2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ASBLY_P-IT+B-5 POLY"
   ..
"1-CORR1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-CORR1 poly"
   ..
"1-CORR1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-CORR1-E2-W_173_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.27395
   Y                = 0.311087
   HEIGHT           = 9.16783
   WIDTH            = 3.64783
   ..
"1-CORR1-I1+2-20" = INTERIOR-WALL   
   NEXT-TO          = "1-GARG"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-CORR1-I3+8-18" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-CORR1-I4+7-19" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-CORR1-I5+1-21" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-CORR1-I6+2-17" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"1-CORR1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR1-IT+B-1 POLY"
   ..
"1-CORR1-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-CORR1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-CORR1 poly"
   ..
"1-CORR1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-CORR1_P-I1+2-23" = INTERIOR-WALL   
   NEXT-TO          = "1-GARG"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-CORR1_P-I3+8-25" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"1-CORR1_P-I4+7-26" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"1-CORR1_P-I5+1-24" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-CORR1_P-I6+2-22" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"1-CORR1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR1_P-IT+B-1 POLY"
   ..
"1-CORR1_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR1_P-IT+B-2 POLY"
   ..
"1-CORR1_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR1_P-IT+B-3 POLY"
   ..
"1-CORR2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-CORR2 poly"
   ..
"1-CORR2-I1+3-38" = INTERIOR-WALL   
   NEXT-TO          = "1-GARG"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-CORR2-I10+4-32" = INTERIOR-WALL   
   NEXT-TO          = "1-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"1-CORR2-I11+6-43" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"1-CORR2-I14+1-42" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V14
   ..
"1-CORR2-I15+3-27" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V15
   ..
"1-CORR2-I16+6-28" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"1-CORR2-I17+5-29" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"1-CORR2-I18+4-30" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V18
   ..
"1-CORR2-I19+3-31" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V19
   ..
"1-CORR2-I20+5-33" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V20
   ..
"1-CORR2-I3+4-39" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-CORR2-I4+3-40" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-CORR2-I5+5-37" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-CORR2-I6+4-41" = INTERIOR-WALL   
   NEXT-TO          = "1-REST2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"1-CORR2-I7+6-36" = INTERIOR-WALL   
   NEXT-TO          = "1-T2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"1-CORR2-I8+2-34" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-CORR2-I9+1-35" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"1-CORR2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-CORR2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2-IT+B-1 POLY"
   ..
"1-CORR2-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-CORR2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-CORR2 poly"
   ..
"1-CORR2_P-I1+3-53" = INTERIOR-WALL   
   NEXT-TO          = "1-GARG"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-CORR2_P-I10+4-49" = INTERIOR-WALL   
   NEXT-TO          = "1-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"1-CORR2_P-I11+6-59" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"1-CORR2_P-I14+1-60" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V14
   ..
"1-CORR2_P-I15+3-44" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V15
   ..
"1-CORR2_P-I16+6-45" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"1-CORR2_P-I17+5-46" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"1-CORR2_P-I18+4-47" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V18
   ..
"1-CORR2_P-I19+3-48" = INTERIOR-WALL   
   NEXT-TO          = "1-MECH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V19
   ..
"1-CORR2_P-I20+5-50" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V20
   ..
"1-CORR2_P-I3+4-54" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-CORR2_P-I4+3-55" = INTERIOR-WALL   
   NEXT-TO          = "1-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-CORR2_P-I5+5-56" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"1-CORR2_P-I6+4-51" = INTERIOR-WALL   
   NEXT-TO          = "1-REST2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"1-CORR2_P-I7+6-52" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"1-CORR2_P-I8+2-57" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"1-CORR2_P-I9+1-58" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"1-CORR2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-1 POLY"
   ..
"1-CORR2_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-2 POLY"
   ..
"1-CORR2_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-3 POLY"
   ..
"1-CORR2_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-4 POLY"
   ..
"1-CORR2_P-IT+B-5" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-5 POLY"
   ..
"1-CORR2_P-IT+B-6" = INTERIOR-WALL   
   NEXT-TO          = "2-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-6 POLY"
   ..
"1-CORR2_P-IT+B-7" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-CORR2_P-IT+B-7 POLY"
   ..
"1-ELEC" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-ELEC poly"
   ..
"1-ELEC-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-ELEC-E1-W_144_1_DOOR" = DOOR          
   X                = 4.81206
   Y                = 0.392058
   HEIGHT           = 8.96589
   WIDTH            = 5.24588
   ..
"1-ELEC-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-ELEC-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-ELEC-I4+10-61" = INTERIOR-WALL   
   NEXT-TO          = "1-GARG"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-ELEC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ELEC-IT+B-1 POLY"
   ..
"1-ELEC-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-ELEV" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-ELEV poly"
   ..
"1-ELEV-I1+4-62" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V1
   ..
"1-ELEV-I1+4-64" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V1
   ..
"1-ELEV-I2+8-63" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-ELEV-I3+7-65" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V3
   ..
"1-ELEV-I3+7-66" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V3
   ..
"1-ELEV-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ELEV-IT+B-1 POLY"
   ..
"1-ELEV-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-ELEV-IT+B-2 POLY"
   ..
"1-ELEV-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-GARG" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-GARG poly"
   ..
"1-GARG-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-GARG-E1-W_150_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.62987
   Y                = 1.51804
   HEIGHT           = 7.70393
   WIDTH            = 12.7139
   ..
"1-GARG-E1-W_152_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 47.7258
   Y                = 1.41398
   HEIGHT           = 7.91205
   WIDTH            = 7.81205
   ..
"1-GARG-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"1-GARG-E7-W_143_1_DOOR" = DOOR          
   X                = 1.3514
   Y                = 0.261398
   HEIGHT           = 9.2272
   WIDTH            = 2.8572
   ..
"1-GARG-I4+4-69" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-GARG-I5+3-70" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-GARG-I6+2-71" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"1-GARG-I8+3-67" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-GARG-I9+2-68" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"1-GARG-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-1 POLY"
   ..
"1-GARG-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-2 POLY"
   ..
"1-GARG-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-3 POLY"
   ..
"1-GARG-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-4 POLY"
   ..
"1-GARG-IT+B-5" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-5 POLY"
   ..
"1-GARG-IT+B-6" = INTERIOR-WALL   
   NEXT-TO          = "2-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-GARG-IT+B-6 POLY"
   ..
"1-GARG-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-LOBY" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-LOBY poly"
   ..
"1-LOBY-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-LOBY-E1-W_96_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 13.0677
   Y                = 0.397701
   HEIGHT           = 9.0046
   WIDTH            = 5.3546
   ..
"1-LOBY-E1-W_98_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.48899
   Y                = 1.37899
   HEIGHT           = 8.00203
   WIDTH            = 6.37203
   ..
"1-LOBY-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-LOBY-I10+5-77" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"1-LOBY-I11+4-78" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"1-LOBY-I12+4-74" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"1-LOBY-I13+4-72" = INTERIOR-WALL   
   NEXT-TO          = "1-T1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"1-LOBY-I14+3-73" = INTERIOR-WALL   
   NEXT-TO          = "1-T1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V14
   ..
"1-LOBY-I8+7-75" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-LOBY-I9+6-76" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"1-LOBY-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-LOBY_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY-IT+B-1 POLY"
   ..
"1-LOBY-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-LOBY_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-LOBY poly"
   ..
"1-LOBY_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-LOBY_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-LOBY_P-I10+5-84" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"1-LOBY_P-I11+4-85" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"1-LOBY_P-I12+4-81" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"1-LOBY_P-I13+4-79" = INTERIOR-WALL   
   NEXT-TO          = "1-T1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"1-LOBY_P-I14+3-80" = INTERIOR-WALL   
   NEXT-TO          = "1-T1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V14
   ..
"1-LOBY_P-I8+7-82" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-LOBY_P-I9+6-83" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"1-LOBY_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-A1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-1 POLY"
   ..
"1-LOBY_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-2 POLY"
   ..
"1-LOBY_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-3 POLY"
   ..
"1-LOBY_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-4 POLY"
   ..
"1-LOBY_P-IT+B-5" = INTERIOR-WALL   
   NEXT-TO          = "2-A2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-5 POLY"
   ..
"1-LOBY_P-IT+B-6" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-LOBY_P-IT+B-6 POLY"
   ..
"1-MECH" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-MECH poly"
   ..
"1-MECH-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-MECH-E1-W_147_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.27019
   Y                = 0.24019
   HEIGHT           = 9.26962
   WIDTH            = 2.54962
   ..
"1-MECH-I2+6-88" = INTERIOR-WALL   
   NEXT-TO          = "1-TRASH"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-MECH-I7+2-86" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V7
   ..
"1-MECH-I7+2-87" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V7
   ..
"1-MECH-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-MECH-IT+B-1 POLY"
   ..
"1-MECH-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-OFFC" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-OFFC poly"
   ..
"1-OFFC-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-OFFC-E1-W_146_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.41019
   Y                = 0.24019
   HEIGHT           = 9.26962
   WIDTH            = 2.54962
   ..
"1-OFFC-E1-W_158_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.82769
   Y                = 1.72768
   HEIGHT           = 7.90463
   WIDTH            = 7.94463
   ..
"1-OFFC-I4+5-89" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"1-OFFC-I5+4-90" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"1-OFFC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-OFFC_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-OFFC-IT+B-1 POLY"
   ..
"1-OFFC-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-OFFC_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-OFFC poly"
   ..
"1-OFFC_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-OFFC_P-I4+5-91" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"1-OFFC_P-I5+4-92" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"1-OFFC_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-OFFC_P-IT+B-1 POLY"
   ..
"1-REST1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-REST1 poly"
   ..
"1-REST1-I3+9-93" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-REST1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-REST1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST1-IT+B-1 POLY"
   ..
"1-REST1-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-REST1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-REST1 poly"
   ..
"1-REST1_P-I3+9-94" = INTERIOR-WALL   
   NEXT-TO          = "1-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-REST1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST1_P-IT+B-1 POLY"
   ..
"1-REST2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-REST2 poly"
   ..
"1-REST2-I1+4-96" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-REST2-I2+3-97" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-REST2-I3+7-95" = INTERIOR-WALL   
   NEXT-TO          = "1-T2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-REST2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-REST2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST2-IT+B-1 POLY"
   ..
"1-REST2-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-REST2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-REST2 poly"
   ..
"1-REST2_P-I1+4-99" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V1
   ..
"1-REST2_P-I2+3-100" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V2
   ..
"1-REST2_P-I3+7-98" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"1-REST2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST2_P-IT+B-1 POLY"
   ..
"1-REST3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-REST3 poly"
   ..
"1-REST3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-REST3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST3-IT+B-1 POLY"
   ..
"1-REST3-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-REST3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-REST3 poly"
   ..
"1-REST3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-REST3_P-IT+B-1 POLY"
   ..
"1-STARA" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-STARA poly"
   ..
"1-STARA-I1+5-103" = INTERIOR-WALL   
   NEXT-TO          = "1-T2"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V1
   ..
"1-STARA-I1+5-106" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V1
   ..
"1-STARA-I2+6-101" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V2
   ..
"1-STARA-I2+6-104" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V2
   ..
"1-STARA-I3+5-102" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V3
   ..
"1-STARA-I3+5-105" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V3
   ..
"1-STARA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARA-IT+B-1 POLY"
   ..
"1-STARA-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARA-IT+B-2 POLY"
   ..
"1-STARA-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARA-IT+B-3 POLY"
   ..
"1-STARA-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARA-IT+B-4 POLY"
   ..
"1-STARA-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-STARB" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-STARB poly"
   ..
"1-STARB-I2+6-107" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 10.73
   LOCATION         = SPACE-V2
   ..
"1-STARB-I2+6-108" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 10.73
   HEIGHT           = 2.6
   LOCATION         = SPACE-V2
   ..
"1-STARB-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARB-IT+B-1 POLY"
   ..
"1-STARB-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STARB-IT+B-2 POLY"
   ..
"1-STARB-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-STOR1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-STOR1 poly"
   ..
"1-STOR1-I1+4-111" = INTERIOR-WALL   
   NEXT-TO          = "1-T2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-STOR1-I2+6-109" = INTERIOR-WALL   
   NEXT-TO          = "1-T1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-STOR1-I3+5-110" = INTERIOR-WALL   
   NEXT-TO          = "1-T1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"1-STOR1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-STOR1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR1-IT+B-1 POLY"
   ..
"1-STOR1-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-STOR1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-STOR1 poly"
   ..
"1-STOR1_P-I1+4-114" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V1
   ..
"1-STOR1_P-I2+6-112" = INTERIOR-WALL   
   NEXT-TO          = "1-T1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V2
   ..
"1-STOR1_P-I3+5-113" = INTERIOR-WALL   
   NEXT-TO          = "1-T1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"1-STOR1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR1_P-IT+B-1 POLY"
   ..
"1-STOR1_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR1_P-IT+B-2 POLY"
   ..
"1-STOR1_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR1_P-IT+B-3 POLY"
   ..
"1-STOR1_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR1_P-IT+B-4 POLY"
   ..
"1-STOR2" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-STOR2 poly"
   ..
"1-STOR2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-STOR2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR2-IT+B-1 POLY"
   ..
"1-STOR2-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-STOR2-IT+B-2 POLY"
   ..
"1-STOR2-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-T1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-T1 poly"
   ..
"1-T1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T1-E1-W_154_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.23521
   Y                = 1.28521
   HEIGHT           = 8.16959
   WIDTH            = 4.31959
   ..
"1-T1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-T1-E2-W_100_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 43.825
   Y                = 1.535
   HEIGHT           = 7.69
   WIDTH            = 13.16
   ..
"1-T1-E2-W_101_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.17942
   Y                = 1.52942
   HEIGHT           = 7.70115
   WIDTH            = 12.8012
   ..
"1-T1-E2-W_97_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 24.2177
   Y                = 0.397701
   HEIGHT           = 9.0046
   WIDTH            = 5.3546
   ..
"1-T1-E2-W_99_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 31.299
   Y                = 1.37899
   HEIGHT           = 8.00203
   WIDTH            = 6.37203
   ..
"1-T1-I7+3-115" = INTERIOR-WALL   
   NEXT-TO          = "1-T2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"1-T1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-T1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-T1-IT+B-1 POLY"
   ..
"1-T1-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-T1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-T1 poly"
   ..
"1-T1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-T1_P-I7+3-116" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"1-T1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T1_P-IT+B-1 POLY"
   ..
"1-T1_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T1_P-IT+B-2 POLY"
   ..
"1-T1_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T1_P-IT+B-3 POLY"
   ..
"1-T2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-T2 poly"
   ..
"1-T2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T2-E1-W_149_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.94304
   Y                = 1.51804
   HEIGHT           = 7.70393
   WIDTH            = 12.7139
   ..
"1-T2-E1-W_153_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 27.855
   Y                = 1.36996
   HEIGHT           = 8.00009
   WIDTH            = 6.40009
   ..
"1-T2-E1-W_156_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 40.4262
   Y                = 1.39123
   HEIGHT           = 7.95753
   WIDTH            = 7.04753
   ..
"1-T2-E1-W_172_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 20.8525
   Y                = 0.39755
   HEIGHT           = 8.9949
   WIDTH            = 5.3549
   ..
"1-T2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-T2-E2-W1" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.32819
   Y                = 1.37819
   HEIGHT           = 7.98361
   WIDTH            = 6.64361
   ..
"1-T2-I8+2-117" = INTERIOR-WALL   
   NEXT-TO          = "1-T3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"1-T2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-T2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-T2-IT+B-1 POLY"
   ..
"1-T2-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-T2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-T2 poly"
   ..
"1-T2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"1-T2_P-I8+2-118" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"1-T2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T2_P-IT+B-1 POLY"
   ..
"1-T2_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T2_P-IT+B-2 POLY"
   ..
"1-T2_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T2_P-IT+B-3 POLY"
   ..
"1-T2_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T2_P-IT+B-4 POLY"
   ..
"1-T3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "1-T3 poly"
   ..
"1-T3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T3-E1-W_151_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 29.3123
   Y                = 1.51804
   HEIGHT           = 7.70393
   WIDTH            = 12.7139
   ..
"1-T3-E1-W_157_1_CW" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 16.7343
   Y                = 1.36996
   HEIGHT           = 8.00009
   WIDTH            = 6.40009
   ..
"1-T3-E1-W_174_1_GLASS-DOOR" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.67185
   Y                = 0.39755
   HEIGHT           = 8.9949
   WIDTH            = 5.3549
   ..
"1-T3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "1-T3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "1-T3-IT+B-1 POLY"
   ..
"1-T3-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"1-T3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "1-T3 poly"
   ..
"1-T3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-T3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T3_P-IT+B-1 POLY"
   ..
"1-T3_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-T3_P-IT+B-2 POLY"
   ..
"1-TRASH" = SPACE           
   HEIGHT           = 13.33
   SHAPE            = POLYGON
   POLYGON          = "1-TRASH poly"
   ..
"1-TRASH-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"1-TRASH-E1-W_145_1_DOOR" = DOOR          
   X                = 6.59206
   Y                = 0.392058
   HEIGHT           = 8.96589
   WIDTH            = 5.24588
   ..
"1-TRASH-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-TRASH-IT+B-1 POLY"
   ..
"1-TRASH-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-TRASH-IT+B-2 POLY"
   ..
"1-TRASH-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "2-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "1-TRASH-IT+B-3 POLY"
   ..
"1-TRASH-FLOOR1" = UNDERGROUND-WALL
   CONSTRUCTION     = "SUB WALL CONST"
   LOCATION         = BOTTOM
   ..
"2" = FLOOR           
   Z                = 13.33
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 10.5
   SPACE-HEIGHT     = 8.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"2-A1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-A1 poly"
   ..
"2-A1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A1-E1-W_49_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.85905
   Y                = 0.450661
   HEIGHT           = 7.62868
   WIDTH            = 1.36868
   ..
"2-A1-E1-W_53_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.36447
   Y                = 3.54609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"2-A1-E1-W_79_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.97961
   Y                = 0.501225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"2-A1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A1-E2-W_78_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.84087
   Y                = 0.471225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"2-A1-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-A1-FLOOR1 POLY"
   ..
"2-A1-I3+11-122" = INTERIOR-WALL   
   NEXT-TO          = "2-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-A1-I4+10-123" = INTERIOR-WALL   
   NEXT-TO          = "2-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-A1-I5+4-124" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-A1-I6+3-125" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-A1-I7+4-119" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-A1-I8+6-120" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-A1-I9+5-121" = INTERIOR-WALL   
   NEXT-TO          = "2-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-A1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-A1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-A1-IT+B-1 POLY"
   ..
"2-A1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-A1 poly"
   ..
"2-A1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A1_P-I3+11-126" = INTERIOR-WALL   
   NEXT-TO          = "2-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"2-A1_P-I4+10-127" = INTERIOR-WALL   
   NEXT-TO          = "2-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"2-A1_P-I5+4-130" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-A1_P-I6+3-131" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-A1_P-I7+4-132" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-A1_P-I8+6-128" = INTERIOR-WALL   
   NEXT-TO          = "2-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-A1_P-I9+5-129" = INTERIOR-WALL   
   NEXT-TO          = "2-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"2-A1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-A1_P-IT+B-1 POLY"
   ..
"2-A2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-A2 poly"
   ..
"2-A2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A2-E1-W_45_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.72794
   Y                = 0.420614
   HEIGHT           = 7.68877
   WIDTH            = 1.02877
   ..
"2-A2-E1-W_58_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.21342
   Y                = 3.54609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"2-A2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A2-E2-W_109_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.00543
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-A2-E2-W_28_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.35113
   Y                = 0.581134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"2-A2-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-A2-FLOOR1 POLY"
   ..
"2-A2-I3+11-133" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-A2-I4+10-134" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-A2-I5+9-135" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-A2-I6+14-136" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-A2-I7+13-137" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-A2-I8+12-138" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-A2-I9+4-139" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-A2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-A2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-A2-IT+B-1 POLY"
   ..
"2-A2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-A2 poly"
   ..
"2-A2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A2_P-I3+11-141" = INTERIOR-WALL   
   NEXT-TO          = "2-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"2-A2_P-I4+10-142" = INTERIOR-WALL   
   NEXT-TO          = "2-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"2-A2_P-I5+9-143" = INTERIOR-WALL   
   NEXT-TO          = "2-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"2-A2_P-I6+14-144" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"2-A2_P-I7+13-145" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-A2_P-I8+12-146" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-A2_P-I9+4-140" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-A2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-A2_P-IT+B-1 POLY"
   ..
"2-A3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-A3 poly"
   ..
"2-A3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A3-E1-W_64_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.59893
   Y                = 3.65893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"2-A3-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A3-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-A3-E3-W_111_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.86543
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-A3-E3-W_113_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.1254
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-A3-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-A3-FLOOR1 POLY"
   ..
"2-A3-I4+13-148" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-A3-I5+12-149" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-A3-I6+20-150" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-A3-I7+19-151" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-A3-I8+4-147" = INTERIOR-WALL   
   NEXT-TO          = "2-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-A3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-A3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-A3-IT+B-1 POLY"
   ..
"2-A3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-A3 poly"
   ..
"2-A3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-A3_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-A3_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-A3_P-I4+13-152" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"2-A3_P-I5+12-153" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"2-A3_P-I6+20-155" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"2-A3_P-I7+19-156" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-A3_P-I8+4-154" = INTERIOR-WALL   
   NEXT-TO          = "2-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-A3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-A3_P-IT+B-1 POLY"
   ..
"2-B1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-B1 poly"
   ..
"2-B1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-B1-E1-W_118_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.74543
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-B1-E1-W_125_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.6054
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-B1-E1-W_24_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 33.4211
   Y                = 0.581134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"2-B1-E1-W_67_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.0189
   Y                = 3.65893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"2-B1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-B1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-B1-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-B1-FLOOR1 POLY"
   ..
"2-B1-I5+18-157" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-B1-I6+4-159" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-B1-I7+3-160" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-B1-I8+15-158" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-B1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-B1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-B1-IT+B-1 POLY"
   ..
"2-B1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-B1 poly"
   ..
"2-B1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-B1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-B1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-B1_P-I5+18-161" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"2-B1_P-I6+4-163" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"2-B1_P-I7+3-164" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-B1_P-I8+15-162" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-B1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-B1_P-IT+B-1 POLY"
   ..
"2-C1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-C1 poly"
   ..
"2-C1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C1-E1-W_130_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.74543
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C1-E1-W_132_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 14.6254
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C1-E1-W_134_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 24.5154
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C1-E1-W_136_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 34.3954
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C1-E3-W_69_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.37609
   Y                = 3.54609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"2-C1-E3-W_71_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.43646
   Y                = 0.486463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"2-C1-E3-W_93_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.33123
   Y                = 0.501225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"2-C1-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C1-E4-W_92_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.09123
   Y                = 0.471225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"2-C1-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C1-FLOOR1 POLY"
   ..
"2-C1-I7+3-165" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C1-I8+9-166" = INTERIOR-WALL   
   NEXT-TO          = "2-C2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-C1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-C1-IT+B-1 POLY"
   ..
"2-C1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-C1 poly"
   ..
"2-C1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C1_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C1_P-I7+3-168" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-C1_P-I8+9-167" = INTERIOR-WALL   
   NEXT-TO          = "2-C2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-C1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-C1_P-IT+B-1 POLY"
   ..
"2-C2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-C2 poly"
   ..
"2-C2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C2-E1-W_243_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.168066
   Y                = 0.458066
   HEIGHT           = 7.57387
   WIDTH            = 1.70728
   ..
"2-C2-E1-W_244_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.34454
   Y                = 0.491134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"2-C2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C2-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C2-E3-W_189_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.0832
   Y                = 3.516
   HEIGHT           = 4.408
   WIDTH            = 4.978
   ..
"2-C2-E3-W_218_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.813824
   Y                = 0.53662
   HEIGHT           = 7.41676
   WIDTH            = 2.86676
   ..
"2-C2-E3-W_219_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.5138
   Y                = 0.53662
   HEIGHT           = 7.41676
   WIDTH            = 2.86676
   ..
"2-C2-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C2-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C2-E5-W_226_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.752314
   Y                = 0.472314
   HEIGHT           = 7.54537
   WIDTH            = 1.89537
   ..
"2-C2-E5-W_229_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.80609
   Y                = 0.55609
   HEIGHT           = 7.37782
   WIDTH            = 3.20782
   ..
"2-C2-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C2-E6-W_138_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.62504
   Y                = 0.515044
   HEIGHT           = 7.41991
   WIDTH            = 2.84023
   ..
"2-C2-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C2-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-C2-E8-W_103_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.46543
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C2-E8-W_105_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.2354
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C2-E8-W_128_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 32.1254
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C2-E8-W_138_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.3554
   Y                = 0.605427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C2-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C2-FLOOR1 POLY"
   ..
"2-C2-I10+2-169" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"2-C2-I11+4-170" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"2-C2-I12+3-171" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"2-C2-I13+2-172" = INTERIOR-WALL   
   NEXT-TO          = "2-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"2-C2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-C2-IT+B-1 POLY"
   ..
"2-C2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-C2 poly"
   ..
"2-C2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C2_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C2_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C2_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C2_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C2_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C2_P-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-C2_P-I10+2-176" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"2-C2_P-I11+4-173" = INTERIOR-WALL   
   NEXT-TO          = "2-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"2-C2_P-I12+3-174" = INTERIOR-WALL   
   NEXT-TO          = "2-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"2-C2_P-I13+2-175" = INTERIOR-WALL   
   NEXT-TO          = "2-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"2-C2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-C2_P-IT+B-1 POLY"
   ..
"2-C3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-C3 poly"
   ..
"2-C3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C3-E1-W_182_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.3456
   Y                = 3.49969
   HEIGHT           = 4.44062
   WIDTH            = 4.36062
   ..
"2-C3-E1-W_242_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 51.447
   Y                = 0.491134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"2-C3-E1-W_243_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 54.6151
   Y                = 0.339185
   HEIGHT           = 7.81163
   WIDTH            = 0.419569
   ..
"2-C3-E1-W_278_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.36138
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C3-E1-W_279_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.2713
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C3-E1-W_280_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 42.0213
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C3-E1-W_281_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 32.1113
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C3-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C3-FLOOR1 POLY"
   ..
"2-C3-I5+1-178" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C3-I6+5-179" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C3-I7+6-177" = INTERIOR-WALL   
   NEXT-TO          = "2-C4"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-C3-IT+B-1 POLY"
   ..
"2-C3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-C3 poly"
   ..
"2-C3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C3_P-I5+1-182" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"2-C3_P-I6+5-181" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C3_P-I7+6-180" = INTERIOR-WALL   
   NEXT-TO          = "2-C4_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-C3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-C3_P-IT+B-1 POLY"
   ..
"2-C4" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-C4 poly"
   ..
"2-C4-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C4-E1-W_270_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.8142
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C4-E1-W_271_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.54425
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C4-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C4-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C4-E3-W_178_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.92622
   Y                = 3.51786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"2-C4-E3-W_217_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.31616
   Y                = 0.507796
   HEIGHT           = 7.47441
   WIDTH            = 2.40441
   ..
"2-C4-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C4-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C4-E5-W_245_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.86772
   Y                = 0.491134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"2-C4-E5-W_277_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.89202
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C4-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C4-FLOOR1 POLY"
   ..
"2-C4-I10+10-183" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"2-C4-I11+9-184" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"2-C4-I12+8-185" = INTERIOR-WALL   
   NEXT-TO          = "2-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"2-C4-I7+4-188" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C4-I8+2-187" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-C4-I9+22-186" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-C4-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C4_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-C4-IT+B-1 POLY"
   ..
"2-C4_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-C4 poly"
   ..
"2-C4_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C4_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C4_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C4_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C4_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C4_P-I10+10-189" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"2-C4_P-I11+9-190" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"2-C4_P-I12+8-191" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"2-C4_P-I7+4-192" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C4_P-I8+2-194" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-C4_P-I9+22-193" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"2-C4_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-C4_P-IT+B-1 POLY"
   ..
"2-C5" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-C5 poly"
   ..
"2-C5-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C5-E1-W_110_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.30543
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E1-W_114_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.5654
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E1-W_115_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 20.8254
   Y                = 0.715427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C5-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C5-E3-W_163_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.43646
   Y                = 0.556463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"2-C5-E3-W_168_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.46581
   Y                = 0.685806
   HEIGHT           = 7.29839
   WIDTH            = 3.98839
   ..
"2-C5-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C5-E4-W_167_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.06388
   Y                = 0.553875
   HEIGHT           = 7.34225
   WIDTH            = 3.54225
   ..
"2-C5-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C5-E5-W_177_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.83528
   Y                = 3.51786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"2-C5-E5-W_215_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.39779
   Y                = 0.680375
   HEIGHT           = 7.54925
   WIDTH            = 1.86925
   ..
"2-C5-E5-W_216_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.20642
   Y                = 0.448999
   HEIGHT           = 7.592
   WIDTH            = 1.592
   ..
"2-C5-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C5-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C5-E7-W_272_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 40.2406
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E7-W_273_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 30.9706
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E7-W_274_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.7006
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E7-W_275_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.4306
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-E7-W_276_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.16066
   Y                = 0.625427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"2-C5-FLOOR1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C5-FLOOR1 POLY"
   ..
"2-C5-FLOOR2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C5-FLOOR2 POLY"
   ..
"2-C5-FLOOR3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = BOTTOM
   POLYGON          = "2-C5-FLOOR3 POLY"
   ..
"2-C5-I11+21-195" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"2-C5-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-C5_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-C5-IT+B-1 POLY"
   ..
"2-C5_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-C5 poly"
   ..
"2-C5_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"2-C5_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"2-C5_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-C5_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"2-C5_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-C5_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-C5_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-C5_P-I11+21-196" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"2-C5_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-C5_P-IT+B-1 POLY"
   ..
"2-CORR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-CORR poly"
   ..
"2-CORR-I10+2-197" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"2-CORR-I11+1-198" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"2-CORR-I16+2-205" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"2-CORR-I17+1-206" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"2-CORR-I23+1-199" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V23
   ..
"2-CORR-I24+2-203" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"2-CORR-I25+1-204" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"2-CORR-I5+2-207" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-CORR-I6+3-200" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"2-CORR-I7+2-201" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"2-CORR-I8+1-202" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"2-CORR-I9+6-208" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-CORR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-CORR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-CORR-IT+B-1 POLY"
   ..
"2-CORR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-CORR poly"
   ..
"2-CORR_P-I10+2-209" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"2-CORR_P-I11+1-210" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"2-CORR_P-I16+2-218" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V16
   ..
"2-CORR_P-I17+1-219" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V17
   ..
"2-CORR_P-I23+1-220" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V23
   ..
"2-CORR_P-I24+2-211" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"2-CORR_P-I25+1-212" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"2-CORR_P-I5+2-216" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"2-CORR_P-I6+3-213" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"2-CORR_P-I7+2-214" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"2-CORR_P-I8+1-215" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"2-CORR_P-I9+6-217" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"2-CORR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-CORR_P-IT+B-1 POLY"
   ..
"2-DATA" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-DATA poly"
   ..
"2-DATA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-DATA_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-DATA-IT+B-1 POLY"
   ..
"2-DATA_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-DATA poly"
   ..
"2-DATA_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-DATA_P-IT+B-1 POLY"
   ..
"2-ELEC" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-ELEC poly"
   ..
"2-ELEC-I3+3-221" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-ELEC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-ELEC_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-ELEC-IT+B-1 POLY"
   ..
"2-ELEC_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-ELEC poly"
   ..
"2-ELEC_P-I3+3-222" = INTERIOR-WALL   
   NEXT-TO          = "2-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-ELEC_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-ELEC_P-IT+B-1 POLY"
   ..
"2-ELEV" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "2-ELEV poly"
   ..
"2-ELEV-I3+5-223" = INTERIOR-WALL   
   NEXT-TO          = "2-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"2-ELEV-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-ELEV-IT+B-1 POLY"
   ..
"2-STARA" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "2-STARA poly"
   ..
"2-STARA-I1+4-224" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 8.5
   LOCATION         = SPACE-V1
   ..
"2-STARA-I1+4-225" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 8.5
   HEIGHT           = 2
   LOCATION         = SPACE-V1
   ..
"2-STARA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-STARA-IT+B-1 POLY"
   ..
"2-STARB" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "2-STARB poly"
   ..
"2-STARB-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-STARB-IT+B-1 POLY"
   ..
"2-STOR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "2-STOR poly"
   ..
"2-STOR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "2-STOR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "2-STOR-IT+B-1 POLY"
   ..
"2-STOR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "2-STOR poly"
   ..
"2-STOR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "2-STOR_P-IT+B-1 POLY"
   ..
"3" = FLOOR           
   Z                = 23.83
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 10.5
   SPACE-HEIGHT     = 8.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"3-A1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-A1 poly"
   ..
"3-A1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A1-E1-W_48_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.09905
   Y                = 0.330661
   HEIGHT           = 7.62868
   WIDTH            = 1.36868
   ..
"3-A1-E1-W_55_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.61448
   Y                = 3.48609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"3-A1-E1-W_84_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.20962
   Y                = 0.381225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"3-A1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A1-E2-W_83_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.53087
   Y                = 0.351225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"3-A1-I3+11-228" = INTERIOR-WALL   
   NEXT-TO          = "3-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-A1-I4+10-229" = INTERIOR-WALL   
   NEXT-TO          = "3-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-A1-I5+4-226" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-A1-I6+3-227" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-A1-I7+4-230" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-A1-I8+6-231" = INTERIOR-WALL   
   NEXT-TO          = "3-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-A1-I9+5-232" = INTERIOR-WALL   
   NEXT-TO          = "3-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-A1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-A1-IT+B-1 POLY"
   ..
"3-A1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-A1 poly"
   ..
"3-A1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A1_P-I3+11-233" = INTERIOR-WALL   
   NEXT-TO          = "3-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"3-A1_P-I4+10-234" = INTERIOR-WALL   
   NEXT-TO          = "3-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"3-A1_P-I5+4-235" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-A1_P-I6+3-236" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-A1_P-I7+4-239" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-A1_P-I8+6-237" = INTERIOR-WALL   
   NEXT-TO          = "3-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-A1_P-I9+5-238" = INTERIOR-WALL   
   NEXT-TO          = "3-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"3-A1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-A1_P-IT+B-1 POLY"
   ..
"3-A2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-A2 poly"
   ..
"3-A2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A2-E1-W_44_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.03795
   Y                = 0.300614
   HEIGHT           = 7.68877
   WIDTH            = 1.02877
   ..
"3-A2-E1-W_57_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.28342
   Y                = 3.48609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"3-A2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A2-E2-W_108_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.60543
   Y                = 0.465427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-A2-E2-W_27_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 13.3138
   Y                = 0.293796
   HEIGHT           = 7.58241
   WIDTH            = 1.65257
   ..
"3-A2-I3+11-244" = INTERIOR-WALL   
   NEXT-TO          = "3-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-A2-I4+10-245" = INTERIOR-WALL   
   NEXT-TO          = "3-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-A2-I5+9-246" = INTERIOR-WALL   
   NEXT-TO          = "3-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-A2-I6+14-241" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-A2-I7+13-242" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-A2-I8+12-243" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-A2-I9+4-240" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-A2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-A2-IT+B-1 POLY"
   ..
"3-A2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-A2 poly"
   ..
"3-A2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A2_P-I3+11-247" = INTERIOR-WALL   
   NEXT-TO          = "3-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"3-A2_P-I4+10-248" = INTERIOR-WALL   
   NEXT-TO          = "3-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"3-A2_P-I5+9-249" = INTERIOR-WALL   
   NEXT-TO          = "3-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"3-A2_P-I6+14-250" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"3-A2_P-I7+13-251" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-A2_P-I8+12-252" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-A2_P-I9+4-253" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-A2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-A2_P-IT+B-1 POLY"
   ..
"3-A3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-A3 poly"
   ..
"3-A3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A3-E1-W_63_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.59893
   Y                = 3.40893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"3-A3-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A3-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-A3-E3-W_119_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.58543
   Y                = 0.465427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-A3-E3-W_31_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 16.5711
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-A3-E3-W_32_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.73113
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-A3-I4+13-254" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-A3-I5+12-255" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-A3-I6+20-256" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-A3-I7+19-257" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-A3-I8+4-258" = INTERIOR-WALL   
   NEXT-TO          = "3-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-A3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-A3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-A3-IT+B-1 POLY"
   ..
"3-A3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-A3 poly"
   ..
"3-A3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-A3_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-A3_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-A3_P-I4+13-262" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"3-A3_P-I5+12-263" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"3-A3_P-I6+20-260" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"3-A3_P-I7+19-261" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-A3_P-I8+4-259" = INTERIOR-WALL   
   NEXT-TO          = "3-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-A3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-A3_P-IT+B-1 POLY"
   ..
"3-B1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-B1 poly"
   ..
"3-B1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-B1-E1-W_117_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.38543
   Y                = 0.465427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-B1-E1-W_25_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 14.2911
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-B1-E1-W_26_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.57113
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-B1-E1-W_27_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.0547437
   Y                = 0.184744
   HEIGHT           = 7.80051
   WIDTH            = 0.470513
   ..
"3-B1-E1-W_33_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 33.4211
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-B1-E1-W_66_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.0189
   Y                = 3.40893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"3-B1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-B1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-B1-I5+18-264" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-B1-I6+4-266" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-B1-I7+3-267" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-B1-I8+15-265" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-B1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-B1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-B1-IT+B-1 POLY"
   ..
"3-B1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-B1 poly"
   ..
"3-B1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-B1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-B1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-B1_P-I5+18-268" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"3-B1_P-I6+4-270" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"3-B1_P-I7+3-271" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-B1_P-I8+15-269" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-B1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-B1_P-IT+B-1 POLY"
   ..
"3-C1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-C1 poly"
   ..
"3-C1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C1-E1-W_19_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.315098
   Y                = 0.375098
   HEIGHT           = 7.2798
   WIDTH            = 4.1898
   ..
"3-C1-E1-W_20_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.73543
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C1-E1-W_21_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 19.6454
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C1-E1-W_22_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 29.5554
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C1-E1-W_35_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 37.1911
   Y                = 0.261134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C1-E3-W_52_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.95646
   Y                = 0.366463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"3-C1-E3-W_56_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.43608
   Y                = 3.48609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"3-C1-E3-W_76_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.8012
   Y                = 0.381225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"3-C1-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C1-E4-W_75_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.72122
   Y                = 0.351225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"3-C1-I7+3-272" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C1-I8+9-273" = INTERIOR-WALL   
   NEXT-TO          = "3-C2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-C1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-C1-IT+B-1 POLY"
   ..
"3-C1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-C1 poly"
   ..
"3-C1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C1_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C1_P-I7+3-274" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-C1_P-I8+9-275" = INTERIOR-WALL   
   NEXT-TO          = "3-C2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-C1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-C1_P-IT+B-1 POLY"
   ..
"3-C2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-C2 poly"
   ..
"3-C2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C2-E1-W_259_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.75884
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C2-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C2-E3-W_184_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.2532
   Y                = 3.366
   HEIGHT           = 4.408
   WIDTH            = 4.978
   ..
"3-C2-E3-W_214_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.783824
   Y                = 0.38662
   HEIGHT           = 7.41676
   WIDTH            = 2.86676
   ..
"3-C2-E3-W_221_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.77382
   Y                = 0.38662
   HEIGHT           = 7.41676
   WIDTH            = 2.86676
   ..
"3-C2-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C2-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C2-E5-W_225_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.34231
   Y                = 0.322314
   HEIGHT           = 7.54537
   WIDTH            = 1.89537
   ..
"3-C2-E5-W_228_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.11609
   Y                = 0.40609
   HEIGHT           = 7.37782
   WIDTH            = 3.20782
   ..
"3-C2-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C2-E6-W_39_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.310915
   Y                = 0.370915
   HEIGHT           = 7.28817
   WIDTH            = 4.09817
   ..
"3-C2-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C2-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-C2-E8-W_17_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 17.2754
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C2-E8-W_18_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 27.1854
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C2-E8-W_19_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 37.0266
   Y                = 0.326585
   HEIGHT           = 7.37683
   WIDTH            = 3.21683
   ..
"3-C2-E8-W_23_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.22113
   Y                = 0.261134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C2-E8-W_39_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.36543
   Y                = 0.395427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C2-I10+2-279" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"3-C2-I11+4-276" = INTERIOR-WALL   
   NEXT-TO          = "3-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"3-C2-I12+3-277" = INTERIOR-WALL   
   NEXT-TO          = "3-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"3-C2-I13+2-278" = INTERIOR-WALL   
   NEXT-TO          = "3-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"3-C2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-C2-IT+B-1 POLY"
   ..
"3-C2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-C2 poly"
   ..
"3-C2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C2_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C2_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C2_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C2_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C2_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C2_P-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-C2_P-I10+2-280" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"3-C2_P-I11+4-281" = INTERIOR-WALL   
   NEXT-TO          = "3-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"3-C2_P-I12+3-282" = INTERIOR-WALL   
   NEXT-TO          = "3-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"3-C2_P-I13+2-283" = INTERIOR-WALL   
   NEXT-TO          = "3-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"3-C2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-C2_P-IT+B-1 POLY"
   ..
"3-C3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-C3 poly"
   ..
"3-C3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C3-E1-W_183_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 27.2656
   Y                = 3.34969
   HEIGHT           = 4.44062
   WIDTH            = 4.36062
   ..
"3-C3-E1-W_238_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.185903
   Y                = 0.325903
   HEIGHT           = 7.53819
   WIDTH            = 1.94414
   ..
"3-C3-E1-W_260_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 46.9313
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C3-E1-W_261_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 37.0213
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C3-E1-W_262_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 17.2113
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C3-E1-W_263_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.31138
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C3-I5+1-285" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C3-I6+5-286" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C3-I7+6-284" = INTERIOR-WALL   
   NEXT-TO          = "3-C4"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-C3-IT+B-1 POLY"
   ..
"3-C3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-C3 poly"
   ..
"3-C3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C3_P-I5+1-287" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"3-C3_P-I6+5-288" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C3_P-I7+6-289" = INTERIOR-WALL   
   NEXT-TO          = "3-C4_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-C3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-C3_P-IT+B-1 POLY"
   ..
"3-C4" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-C4 poly"
   ..
"3-C4-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C4-E1-W_232_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.689953
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C4-E1-W_235_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 14.2799
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C4-E1-W_268_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.14425
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C4-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C4-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C4-E3-W_176_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.06622
   Y                = 3.36786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"3-C4-E3-W_246_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.54949
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C4-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C4-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C4-E5-W_237_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.4677
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C4-E5-W_269_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.62202
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C4-I10+10-290" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"3-C4-I11+9-291" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"3-C4-I12+8-292" = INTERIOR-WALL   
   NEXT-TO          = "3-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"3-C4-I7+4-295" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C4-I8+2-293" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-C4-I9+22-294" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-C4-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C4_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-C4-IT+B-1 POLY"
   ..
"3-C4_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-C4 poly"
   ..
"3-C4_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C4_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C4_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C4_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C4_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C4_P-I10+10-299" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"3-C4_P-I11+9-300" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"3-C4_P-I12+8-301" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"3-C4_P-I7+4-298" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C4_P-I8+2-296" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-C4_P-I9+22-297" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"3-C4_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-C4_P-IT+B-1 POLY"
   ..
"3-C5" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-C5 poly"
   ..
"3-C5-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C5-E1-W_116_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 8.09543
   Y                = 0.465427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-E1-W_124_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.1754
   Y                = 0.465427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-E1-W_29_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 17.5811
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C5-E1-W_30_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.941134
   Y                = 0.331134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C5-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C5-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C5-E3-W_165_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.90646
   Y                = 0.306463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"3-C5-E3-W_169_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.69581
   Y                = 0.435806
   HEIGHT           = 7.29839
   WIDTH            = 3.98839
   ..
"3-C5-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C5-E4-W_164_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.06388
   Y                = 0.303875
   HEIGHT           = 7.34225
   WIDTH            = 3.54225
   ..
"3-C5-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C5-E5-W_175_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.43528
   Y                = 3.36786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"3-C5-E5-W_212_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.1178
   Y                = 0.320375
   HEIGHT           = 7.54925
   WIDTH            = 1.86925
   ..
"3-C5-E5-W_213_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.52642
   Y                = 0.298999
   HEIGHT           = 7.592
   WIDTH            = 1.592
   ..
"3-C5-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C5-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C5-E7-W_233_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 44.3363
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C5-E7-W_234_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.13636
   Y                = 0.341134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"3-C5-E7-W_264_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.66066
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-E7-W_265_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 17.1006
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-E7-W_266_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 26.4006
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-E7-W_267_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 35.5206
   Y                = 0.475427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"3-C5-I11+21-302" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"3-C5-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-C5_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-C5-IT+B-1 POLY"
   ..
"3-C5_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-C5 poly"
   ..
"3-C5_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"3-C5_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"3-C5_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-C5_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"3-C5_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-C5_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-C5_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-C5_P-I11+21-303" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"3-C5_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-C5_P-IT+B-1 POLY"
   ..
"3-CORR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-CORR poly"
   ..
"3-CORR-I10+2-310" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"3-CORR-I11+1-311" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"3-CORR-I16+2-312" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"3-CORR-I17+1-313" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"3-CORR-I23+1-307" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V23
   ..
"3-CORR-I24+2-314" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"3-CORR-I25+1-315" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"3-CORR-I5+2-308" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-CORR-I6+3-304" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"3-CORR-I7+2-305" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"3-CORR-I8+1-306" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"3-CORR-I9+6-309" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-CORR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-CORR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-CORR-IT+B-1 POLY"
   ..
"3-CORR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-CORR poly"
   ..
"3-CORR_P-I10+2-319" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"3-CORR_P-I11+1-320" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"3-CORR_P-I16+2-326" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V16
   ..
"3-CORR_P-I17+1-327" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V17
   ..
"3-CORR_P-I23+1-316" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V23
   ..
"3-CORR_P-I24+2-324" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"3-CORR_P-I25+1-325" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"3-CORR_P-I5+2-317" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"3-CORR_P-I6+3-321" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"3-CORR_P-I7+2-322" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"3-CORR_P-I8+1-323" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"3-CORR_P-I9+6-318" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"3-CORR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-CORR_P-IT+B-1 POLY"
   ..
"3-DATA" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-DATA poly"
   ..
"3-DATA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-DATA_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-DATA-IT+B-1 POLY"
   ..
"3-DATA_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-DATA poly"
   ..
"3-DATA_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-DATA_P-IT+B-1 POLY"
   ..
"3-ELEC" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-ELEC poly"
   ..
"3-ELEC-I3+3-328" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-ELEC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-ELEC_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-ELEC-IT+B-1 POLY"
   ..
"3-ELEC_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-ELEC poly"
   ..
"3-ELEC_P-I3+3-329" = INTERIOR-WALL   
   NEXT-TO          = "3-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-ELEC_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-ELEC_P-IT+B-1 POLY"
   ..
"3-ELEV" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "3-ELEV poly"
   ..
"3-ELEV-I3+5-330" = INTERIOR-WALL   
   NEXT-TO          = "3-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"3-ELEV-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-ELEV-IT+B-1 POLY"
   ..
"3-STARA" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "3-STARA poly"
   ..
"3-STARA-I1+4-331" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 8.5
   LOCATION         = SPACE-V1
   ..
"3-STARA-I1+4-332" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 8.5
   HEIGHT           = 2
   LOCATION         = SPACE-V1
   ..
"3-STARA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-STARA-IT+B-1 POLY"
   ..
"3-STARB" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "3-STARB poly"
   ..
"3-STARB-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-STARB-IT+B-1 POLY"
   ..
"3-STOR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "3-STOR poly"
   ..
"3-STOR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "3-STOR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "3-STOR-IT+B-1 POLY"
   ..
"3-STOR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "3-STOR poly"
   ..
"3-STOR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "3-STOR_P-IT+B-1 POLY"
   ..
"4" = FLOOR           
   Z                = 34.33
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 10.5
   SPACE-HEIGHT     = 8.5
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"4-A1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-A1 poly"
   ..
"4-A1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A1-E1-W_50_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.85905
   Y                = 0.160661
   HEIGHT           = 7.62868
   WIDTH            = 1.36868
   ..
"4-A1-E1-W_54_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.36447
   Y                = 3.25609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"4-A1-E1-W_80_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.97961
   Y                = 0.211225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"4-A1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A1-E2-W_77_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.84087
   Y                = 0.201225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"4-A1-I3+11-336" = INTERIOR-WALL   
   NEXT-TO          = "4-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-A1-I4+10-337" = INTERIOR-WALL   
   NEXT-TO          = "4-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-A1-I5+4-334" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-A1-I6+3-335" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-A1-I7+4-333" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-A1-I8+6-338" = INTERIOR-WALL   
   NEXT-TO          = "4-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-A1-I9+5-339" = INTERIOR-WALL   
   NEXT-TO          = "4-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-A1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-A1-IT+B-1 POLY"
   ..
"4-A1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-A1 poly"
   ..
"4-A1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A1_P-I3+11-345" = INTERIOR-WALL   
   NEXT-TO          = "4-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"4-A1_P-I4+10-346" = INTERIOR-WALL   
   NEXT-TO          = "4-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"4-A1_P-I5+4-343" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-A1_P-I6+3-344" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-A1_P-I7+4-340" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-A1_P-I8+6-341" = INTERIOR-WALL   
   NEXT-TO          = "4-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-A1_P-I9+5-342" = INTERIOR-WALL   
   NEXT-TO          = "4-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"4-A1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-A1_P-IT+B-1 POLY"
   ..
"4-A2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-A2 poly"
   ..
"4-A2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A2-E1-W_46_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.72794
   Y                = 0.130614
   HEIGHT           = 7.68877
   WIDTH            = 1.02877
   ..
"4-A2-E1-W_59_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.21342
   Y                = 3.25609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"4-A2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A2-E2-W_106_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 8.96543
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-A2-E2-W_38_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.25113
   Y                = 0.251134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"4-A2-I3+11-350" = INTERIOR-WALL   
   NEXT-TO          = "4-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-A2-I4+10-351" = INTERIOR-WALL   
   NEXT-TO          = "4-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-A2-I5+9-352" = INTERIOR-WALL   
   NEXT-TO          = "4-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-A2-I6+14-347" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-A2-I7+13-348" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-A2-I8+12-349" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-A2-I9+4-353" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-A2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-A2-IT+B-1 POLY"
   ..
"4-A2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-A2 poly"
   ..
"4-A2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A2_P-I3+11-357" = INTERIOR-WALL   
   NEXT-TO          = "4-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"4-A2_P-I4+10-358" = INTERIOR-WALL   
   NEXT-TO          = "4-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"4-A2_P-I5+9-359" = INTERIOR-WALL   
   NEXT-TO          = "4-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"4-A2_P-I6+14-354" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"4-A2_P-I7+13-355" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-A2_P-I8+12-356" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-A2_P-I9+4-360" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-A2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-A2_P-IT+B-1 POLY"
   ..
"4-A3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-A3 poly"
   ..
"4-A3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A3-E1-W_65_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.59893
   Y                = 3.32893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"4-A3-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A3-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-A3-E3-W_112_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.86543
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-A3-E3-W_120_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.1354
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-A3-I4+13-364" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-A3-I5+12-365" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-A3-I6+20-361" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-A3-I7+19-362" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-A3-I8+4-363" = INTERIOR-WALL   
   NEXT-TO          = "4-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-A3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-A3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-A3-IT+B-1 POLY"
   ..
"4-A3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-A3 poly"
   ..
"4-A3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-A3_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-A3_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-A3_P-I4+13-368" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"4-A3_P-I5+12-369" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"4-A3_P-I6+20-366" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"4-A3_P-I7+19-367" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-A3_P-I8+4-370" = INTERIOR-WALL   
   NEXT-TO          = "4-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-A3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-A3_P-IT+B-1 POLY"
   ..
"4-B1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-B1 poly"
   ..
"4-B1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-B1-E1-W_107_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.6654
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-B1-E1-W_126_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.77543
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-B1-E1-W_34_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 33.4411
   Y                = 0.251134
   HEIGHT           = 7.50773
   WIDTH            = 2.15773
   ..
"4-B1-E1-W_68_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 20.9089
   Y                = 3.32893
   HEIGHT           = 4.30214
   WIDTH            = 7.81214
   ..
"4-B1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-B1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-B1-I5+18-371" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-B1-I6+4-373" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-B1-I7+3-374" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-B1-I8+15-372" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-B1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-B1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-B1-IT+B-1 POLY"
   ..
"4-B1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-B1 poly"
   ..
"4-B1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-B1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-B1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-B1_P-I5+18-375" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"4-B1_P-I6+4-377" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"4-B1_P-I7+3-378" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-B1_P-I8+15-376" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-B1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-B1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-B1_P-IT+B-1 POLY"
   ..
"4-C1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-C1 poly"
   ..
"4-C1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C1-E1-W_131_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.74392
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C1-E1-W_133_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 14.6239
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C1-E1-W_135_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 24.5139
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C1-E1-W_137_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 34.3939
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C1-E3-W_70_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.37609
   Y                = 3.25609
   HEIGHT           = 4.38783
   WIDTH            = 5.40783
   ..
"4-C1-E3-W_72_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.43646
   Y                = 0.196463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"4-C1-E3-W_94_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.33123
   Y                = 0.211225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"4-C1-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C1-E4-W_91_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.09123
   Y                = 0.201225
   HEIGHT           = 7.52755
   WIDTH            = 2.01755
   ..
"4-C1-I7+3-379" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C1-I8+9-380" = INTERIOR-WALL   
   NEXT-TO          = "4-C2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-C1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-C1-IT+B-1 POLY"
   ..
"4-C1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-C1 poly"
   ..
"4-C1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C1_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C1_P-I7+3-381" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-C1_P-I8+9-382" = INTERIOR-WALL   
   NEXT-TO          = "4-C2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-C1_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C1"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-C1_P-IT+B-1 POLY"
   ..
"4-C2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-C2 poly"
   ..
"4-C2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C2-E1-W_240_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.164989
   Y                = 0.164989
   HEIGHT           = 7.48002
   WIDTH            = 1.67343
   ..
"4-C2-E1-W_241_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.26397
   Y                = 0.20056
   HEIGHT           = 7.40888
   WIDTH            = 2.15888
   ..
"4-C2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C2-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C2-E3-W_188_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.0932
   Y                = 3.126
   HEIGHT           = 4.408
   WIDTH            = 4.978
   ..
"4-C2-E3-W_220_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.5029
   Y                = 0.245742
   HEIGHT           = 7.31852
   WIDTH            = 2.86852
   ..
"4-C2-E3-W_231_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.782946
   Y                = 0.245742
   HEIGHT           = 7.31852
   WIDTH            = 2.86852
   ..
"4-C2-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C2-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C2-E5-W_227_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.721847
   Y                = 0.181847
   HEIGHT           = 7.44631
   WIDTH            = 1.89631
   ..
"4-C2-E5-W_230_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.77506
   Y                = 0.265061
   HEIGHT           = 7.27988
   WIDTH            = 3.20988
   ..
"4-C2-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C2-E6-W_139_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.62427
   Y                = 0.244266
   HEIGHT           = 7.33147
   WIDTH            = 2.84179
   ..
"4-C2-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C2-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-C2-E8-W_104_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.46392
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C2-E8-W_127_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.2339
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C2-E8-W_129_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 32.1239
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C2-E8-W_139_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.3539
   Y                = 0.333921
   HEIGHT           = 7.15216
   WIDTH            = 4.66216
   ..
"4-C2-I10+2-383" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"4-C2-I11+4-384" = INTERIOR-WALL   
   NEXT-TO          = "4-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"4-C2-I12+3-385" = INTERIOR-WALL   
   NEXT-TO          = "4-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"4-C2-I13+2-386" = INTERIOR-WALL   
   NEXT-TO          = "4-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"4-C2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-C2-IT+B-1 POLY"
   ..
"4-C2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-C2 poly"
   ..
"4-C2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C2_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C2_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C2_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C2_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C2_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C2_P-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-C2_P-I10+2-387" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"4-C2_P-I11+4-388" = INTERIOR-WALL   
   NEXT-TO          = "4-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"4-C2_P-I12+3-389" = INTERIOR-WALL   
   NEXT-TO          = "4-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"4-C2_P-I13+2-390" = INTERIOR-WALL   
   NEXT-TO          = "4-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"4-C2_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C2"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-C2_P-IT+B-1 POLY"
   ..
"4-C3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-C3 poly"
   ..
"4-C3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C3-E1-W_181_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.2856
   Y                = 3.10969
   HEIGHT           = 4.44062
   WIDTH            = 4.36062
   ..
"4-C3-E1-W_239_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 51.3565
   Y                = 0.20056
   HEIGHT           = 7.40888
   WIDTH            = 2.15888
   ..
"4-C3-E1-W_240_2_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 54.5786
   Y                = 0.0527386
   HEIGHT           = 7.70452
   WIDTH            = 0.452462
   ..
"4-C3-E1-W_255_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.2697
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C3-E1-W_256_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.1997
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C3-E1-W_257_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 32.0697
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C3-E1-W_258_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 42.0097
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C3-I5+1-391" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C3-I6+5-393" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C3-I7+6-392" = INTERIOR-WALL   
   NEXT-TO          = "4-C4"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-C3-IT+B-1 POLY"
   ..
"4-C3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-C3 poly"
   ..
"4-C3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C3_P-I5+1-394" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"4-C3_P-I6+5-396" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C3_P-I7+6-395" = INTERIOR-WALL   
   NEXT-TO          = "4-C4_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-C3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C3"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-C3_P-IT+B-1 POLY"
   ..
"4-C4" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-C4 poly"
   ..
"4-C4-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C4-E1-W_247_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.7726
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C4-E1-W_248_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.50257
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C4-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C4-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C4-E3-W_180_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.06622
   Y                = 3.12786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"4-C4-E3-W_224_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.29548
   Y                = 0.217119
   HEIGHT           = 7.37576
   WIDTH            = 2.40576
   ..
"4-C4-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C4-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C4-E5-W_236_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.91715
   Y                = 0.20056
   HEIGHT           = 7.40888
   WIDTH            = 2.15888
   ..
"4-C4-E5-W_254_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.78034
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C4-I10+10-398" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"4-C4-I11+9-399" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"4-C4-I12+8-400" = INTERIOR-WALL   
   NEXT-TO          = "4-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"4-C4-I7+4-402" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C4-I8+2-401" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-C4-I9+22-397" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-C4-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C4_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-C4-IT+B-1 POLY"
   ..
"4-C4_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-C4 poly"
   ..
"4-C4_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C4_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C4_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C4_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C4_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C4_P-I10+10-404" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"4-C4_P-I11+9-405" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"4-C4_P-I12+8-406" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"4-C4_P-I7+4-408" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C4_P-I8+2-407" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-C4_P-I9+22-403" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"4-C4_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C4"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-C4_P-IT+B-1 POLY"
   ..
"4-C5" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-C5 poly"
   ..
"4-C5-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C5-E1-W_121_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.5754
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-C5-E1-W_122_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.31543
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-C5-E1-W_123_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 20.5654
   Y                = 0.385427
   HEIGHT           = 7.23915
   WIDTH            = 4.65915
   ..
"4-C5-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C5-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C5-E3-W_166_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.43646
   Y                = 0.226463
   HEIGHT           = 7.55707
   WIDTH            = 1.81707
   ..
"4-C5-E3-W_171_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.46581
   Y                = 0.355806
   HEIGHT           = 7.29839
   WIDTH            = 3.98839
   ..
"4-C5-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C5-E4-W_170_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.06317
   Y                = 0.283171
   HEIGHT           = 7.28366
   WIDTH            = 3.54366
   ..
"4-C5-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C5-E5-W_179_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.83528
   Y                = 3.12786
   HEIGHT           = 4.40428
   WIDTH            = 5.05428
   ..
"4-C5-E5-W_222_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.22734
   Y                = 0.179917
   HEIGHT           = 7.45017
   WIDTH            = 1.87017
   ..
"4-C5-E5-W_223_1_13" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.17607
   Y                = 0.158647
   HEIGHT           = 7.49271
   WIDTH            = 1.59271
   ..
"4-C5-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C5-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C5-E7-W_249_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 40.209
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C5-E7-W_250_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 30.989
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C5-E7-W_251_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.669
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C5-E7-W_252_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 12.329
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C5-E7-W_253_1_4-5-6" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.26898
   Y                = 0.333753
   HEIGHT           = 7.14249
   WIDTH            = 4.66249
   ..
"4-C5-I11+21-409" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"4-C5-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-C5_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-C5-IT+B-1 POLY"
   ..
"4-C5_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-C5 poly"
   ..
"4-C5_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"4-C5_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"4-C5_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-C5_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"4-C5_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-C5_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-C5_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-C5_P-I11+21-410" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"4-C5_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-C5_P-IT+B-1 POLY"
   ..
"4-CORR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-CORR poly"
   ..
"4-CORR-I10+2-419" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"4-CORR-I11+1-420" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"4-CORR-I16+2-417" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"4-CORR-I17+1-418" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"4-CORR-I23+1-411" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V23
   ..
"4-CORR-I24+2-421" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"4-CORR-I25+1-422" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"4-CORR-I5+2-415" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-CORR-I6+3-412" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"4-CORR-I7+2-413" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"4-CORR-I8+1-414" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"4-CORR-I9+6-416" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-CORR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-CORR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-CORR-IT+B-1 POLY"
   ..
"4-CORR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-CORR poly"
   ..
"4-CORR_P-I10+2-430" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"4-CORR_P-I11+1-431" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"4-CORR_P-I16+2-423" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V16
   ..
"4-CORR_P-I17+1-424" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V17
   ..
"4-CORR_P-I23+1-432" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V23
   ..
"4-CORR_P-I24+2-433" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"4-CORR_P-I25+1-434" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"4-CORR_P-I5+2-425" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"4-CORR_P-I6+3-427" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"4-CORR_P-I7+2-428" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"4-CORR_P-I8+1-429" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"4-CORR_P-I9+6-426" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"4-CORR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-CORR_P-IT+B-1 POLY"
   ..
"4-DATA" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-DATA poly"
   ..
"4-DATA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-DATA_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-DATA-IT+B-1 POLY"
   ..
"4-DATA_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-DATA poly"
   ..
"4-DATA_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-DATA_P-IT+B-1 POLY"
   ..
"4-ELEC" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-ELEC poly"
   ..
"4-ELEC-I3+3-435" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-ELEC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-ELEC_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-ELEC-IT+B-1 POLY"
   ..
"4-ELEC_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-ELEC poly"
   ..
"4-ELEC_P-I3+3-436" = INTERIOR-WALL   
   NEXT-TO          = "4-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-ELEC_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-ELEC_P-IT+B-1 POLY"
   ..
"4-ELEV" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "4-ELEV poly"
   ..
"4-ELEV-I3+5-437" = INTERIOR-WALL   
   NEXT-TO          = "4-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"4-ELEV-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-ELEV-IT+B-1 POLY"
   ..
"4-STARA" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "4-STARA poly"
   ..
"4-STARA-I1+4-438" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 8.5
   LOCATION         = SPACE-V1
   ..
"4-STARA-I1+4-439" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 8.5
   HEIGHT           = 2
   LOCATION         = SPACE-V1
   ..
"4-STARA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-STARA-IT+B-1 POLY"
   ..
"4-STARB" = SPACE           
   HEIGHT           = 10.5
   SHAPE            = POLYGON
   POLYGON          = "4-STARB poly"
   ..
"4-STARB-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-STARB-IT+B-1 POLY"
   ..
"4-STOR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "4-STOR poly"
   ..
"4-STOR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "4-STOR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "4-STOR-IT+B-1 POLY"
   ..
"4-STOR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "4-STOR poly"
   ..
"4-STOR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "4-STOR_P-IT+B-1 POLY"
   ..
"5" = FLOOR           
   Z                = 44.83
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 10.9
   SPACE-HEIGHT     = 8.7
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"5-A1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-A1 poly"
   ..
"5-A1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A1-E1-W_47_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.10071
   Y                = 0.142325
   HEIGHT           = 8.28535
   WIDTH            = 1.36535
   ..
"5-A1-E1-W_60_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.63536
   Y                = 3.09697
   HEIGHT           = 5.04606
   WIDTH            = 5.36606
   ..
"5-A1-E1-W_81_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.21277
   Y                = 0.194382
   HEIGHT           = 8.18124
   WIDTH            = 2.01124
   ..
"5-A1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A1-E2-W_82_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.53357
   Y                = 0.19393
   HEIGHT           = 8.08214
   WIDTH            = 2.01214
   ..
"5-A1-I3+11-445" = INTERIOR-WALL   
   NEXT-TO          = "5-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-A1-I4+10-446" = INTERIOR-WALL   
   NEXT-TO          = "5-A2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-A1-I5+4-443" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-A1-I6+3-444" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-A1-I7+4-442" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-A1-I8+6-440" = INTERIOR-WALL   
   NEXT-TO          = "5-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-A1-I9+5-441" = INTERIOR-WALL   
   NEXT-TO          = "5-C1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-A1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-A1-IT+B-1 POLY"
   ..
"5-A1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-A1 poly"
   ..
"5-A1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A1_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-A1_P-I3+11-449" = INTERIOR-WALL   
   NEXT-TO          = "5-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"5-A1_P-I4+10-450" = INTERIOR-WALL   
   NEXT-TO          = "5-A2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"5-A1_P-I5+4-451" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-A1_P-I6+3-452" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-A1_P-I7+4-453" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-A1_P-I8+6-447" = INTERIOR-WALL   
   NEXT-TO          = "5-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-A1_P-I9+5-448" = INTERIOR-WALL   
   NEXT-TO          = "5-C1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"5-A2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-A2 poly"
   ..
"5-A2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A2-E1-W_43_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.03896
   Y                = 0.111626
   HEIGHT           = 8.34675
   WIDTH            = 1.02675
   ..
"5-A2-E1-W_61_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.3643
   Y                = 3.09697
   HEIGHT           = 5.04606
   WIDTH            = 5.36606
   ..
"5-A2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A2-E2-W_8_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.81786
   Y                = 2.40786
   HEIGHT           = 5.78428
   WIDTH            = 9.06428
   ..
"5-A2-I3+11-454" = INTERIOR-WALL   
   NEXT-TO          = "5-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-A2-I4+10-455" = INTERIOR-WALL   
   NEXT-TO          = "5-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-A2-I5+9-456" = INTERIOR-WALL   
   NEXT-TO          = "5-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-A2-I6+14-457" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-A2-I7+13-458" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-A2-I8+12-459" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-A2-I9+4-460" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-A2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-A2-IT+B-1 POLY"
   ..
"5-A2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-A2 poly"
   ..
"5-A2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A2_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-A2_P-I3+11-461" = INTERIOR-WALL   
   NEXT-TO          = "5-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"5-A2_P-I4+10-462" = INTERIOR-WALL   
   NEXT-TO          = "5-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"5-A2_P-I5+9-463" = INTERIOR-WALL   
   NEXT-TO          = "5-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"5-A2_P-I6+14-464" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"5-A2_P-I7+13-465" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-A2_P-I8+12-466" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-A2_P-I9+4-467" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-A3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-A3 poly"
   ..
"5-A3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A3-E1-W_5_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.84105
   Y                = 2.43105
   HEIGHT           = 5.7379
   WIDTH            = 10.5715
   ..
"5-A3-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A3-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-A3-E3-W_4_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.38451
   Y                = 2.44451
   HEIGHT           = 5.71098
   WIDTH            = 11.601
   ..
"5-A3-E3-W_5_2_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.166955
   Y                = 2.15696
   HEIGHT           = 6.28609
   WIDTH            = 1.78609
   ..
"5-A3-I4+13-469" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-A3-I5+12-470" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-A3-I6+20-471" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-A3-I7+19-472" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-A3-I8+4-468" = INTERIOR-WALL   
   NEXT-TO          = "5-B1"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-A3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-A3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-A3-IT+B-1 POLY"
   ..
"5-A3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-A3 poly"
   ..
"5-A3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-A3_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-A3_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-A3_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-A3_P-I4+13-474" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V4
   ..
"5-A3_P-I5+12-475" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"5-A3_P-I6+20-476" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"5-A3_P-I7+19-477" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-A3_P-I8+4-473" = INTERIOR-WALL   
   NEXT-TO          = "5-B1_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-B1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-B1 poly"
   ..
"5-B1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-B1-E1-W_10_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 32.2505
   Y                = 2.30052
   HEIGHT           = 5.99895
   WIDTH            = 4.67895
   ..
"5-B1-E1-W_11_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.26943
   Y                = 2.34943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-B1-E1-W_7_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 20.2679
   Y                = 2.40786
   HEIGHT           = 5.78428
   WIDTH            = 9.06428
   ..
"5-B1-E1-W_9_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.1594
   Y                = 2.34943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-B1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-B1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-B1-I5+18-478" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-B1-I6+4-480" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-B1-I7+3-481" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-B1-I8+15-479" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-B1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-B1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-B1-IT+B-1 POLY"
   ..
"5-B1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-B1 poly"
   ..
"5-B1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-B1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-B1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-B1_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-B1_P-I5+18-484" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"5-B1_P-I6+4-482" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"5-B1_P-I7+3-483" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-B1_P-I8+15-485" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-C1" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-C1 poly"
   ..
"5-C1-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C1-E1-W_12_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.46943
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C1-E1-W_13_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 13.3294
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C1-E1-W_14_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 23.1894
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C1-E1-W_15_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 33.0594
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C1-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C1-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C1-E3-W_51_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.95913
   Y                = 0.179131
   HEIGHT           = 8.21174
   WIDTH            = 1.81174
   ..
"5-C1-E3-W_62_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.39697
   Y                = 3.09697
   HEIGHT           = 5.04606
   WIDTH            = 5.36606
   ..
"5-C1-E3-W_73_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.8044
   Y                = 0.194382
   HEIGHT           = 8.18124
   WIDTH            = 2.01124
   ..
"5-C1-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C1-E4-W_74_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.72393
   Y                = 0.19393
   HEIGHT           = 8.08214
   WIDTH            = 2.01214
   ..
"5-C1-I7+3-487" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C1-I8+9-486" = INTERIOR-WALL   
   NEXT-TO          = "5-C2"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-C1-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C1_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-C1-IT+B-1 POLY"
   ..
"5-C1_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-C1 poly"
   ..
"5-C1_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C1_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C1_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C1_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C1_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-C1_P-I7+3-489" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-C1_P-I8+9-488" = INTERIOR-WALL   
   NEXT-TO          = "5-C2_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-C2" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-C2 poly"
   ..
"5-C2-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C2-E1-W_284_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.04283
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C2-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C2-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C2-E3-W_187_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 9.15454
   Y                = 3.04734
   HEIGHT           = 5.14532
   WIDTH            = 4.93532
   ..
"5-C2-E3-W_192_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.76527
   Y                = 0.248073
   HEIGHT           = 7.99385
   WIDTH            = 2.80385
   ..
"5-C2-E3-W_211_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.855277
   Y                = 0.248073
   HEIGHT           = 7.99385
   WIDTH            = 2.80385
   ..
"5-C2-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C2-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C2-E5-W_190_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.822735
   Y                = 0.272735
   HEIGHT           = 7.94453
   WIDTH            = 3.21453
   ..
"5-C2-E5-W_191_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 5.19077
   Y                = 0.190769
   HEIGHT           = 8.10846
   WIDTH            = 1.96846
   ..
"5-C2-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-C2-E6-W_16_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.42488
   Y                = 2.12488
   HEIGHT           = 6.05025
   WIDTH            = 4.00057
   ..
"5-C2-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C2-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-C2-E8-W_140_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.27943
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C2-E8-W_16_2_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.1394
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C2-E8-W_1_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.0094
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C2-E8-W_2_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 30.8694
   Y                = 2.19943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C2-I10+2-490" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"5-C2-I11+4-491" = INTERIOR-WALL   
   NEXT-TO          = "5-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"5-C2-I12+3-492" = INTERIOR-WALL   
   NEXT-TO          = "5-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"5-C2-I13+2-493" = INTERIOR-WALL   
   NEXT-TO          = "5-C3"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V13
   ..
"5-C2-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C2_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-C2-IT+B-1 POLY"
   ..
"5-C2_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-C2 poly"
   ..
"5-C2_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C2_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C2_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C2_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C2_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C2_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-C2_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C2_P-E8" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-C2_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-C2_P-I10+2-497" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"5-C2_P-I11+4-494" = INTERIOR-WALL   
   NEXT-TO          = "5-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"5-C2_P-I12+3-495" = INTERIOR-WALL   
   NEXT-TO          = "5-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"5-C2_P-I13+2-496" = INTERIOR-WALL   
   NEXT-TO          = "5-C3_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V13
   ..
"5-C3" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-C3 poly"
   ..
"5-C3-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C3-E1-W_282_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 21.1704
   Y                = 2.32451
   HEIGHT           = 5.71098
   WIDTH            = 11.601
   ..
"5-C3-E1-W_283_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 45.9353
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C3-E1-W_285_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 11.4153
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C3-E1-W_286_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.62538
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C3-E1-W_289_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 36.1553
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C3-I5+1-499" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C3-I6+5-500" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-C3-I7+6-498" = INTERIOR-WALL   
   NEXT-TO          = "5-C4"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C3-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C3_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-C3-IT+B-1 POLY"
   ..
"5-C3_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-C3 poly"
   ..
"5-C3_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C3_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-C3_P-I5+1-503" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V5
   ..
"5-C3_P-I6+5-501" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"5-C3_P-I7+6-502" = INTERIOR-WALL   
   NEXT-TO          = "5-C4_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-C3_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "6-PENT"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-C3_P-IT+B-1 POLY"
   ..
"5-C4" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-C4 poly"
   ..
"5-C4-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C4-E1-W_196_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 4.55033
   Y                = 0.181512
   HEIGHT           = 8.12698
   WIDTH            = 1.84697
   ..
"5-C4-E1-W_197_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 13.9803
   Y                = 0.181512
   HEIGHT           = 8.12698
   WIDTH            = 1.84697
   ..
"5-C4-E1-W_199_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.5139
   Y                = 0.145079
   HEIGHT           = 8.19984
   WIDTH            = 1.39984
   ..
"5-C4-E1-W_209_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.0069
   Y                = 0.248073
   HEIGHT           = 7.99385
   WIDTH            = 2.80385
   ..
"5-C4-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C4-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C4-E3-W_186_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.3657
   Y                = 3.04734
   HEIGHT           = 5.14532
   WIDTH            = 4.93532
   ..
"5-C4-E3-W_210_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.70802
   Y                = 0.219663
   HEIGHT           = 8.05067
   WIDTH            = 2.37067
   ..
"5-C4-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C4-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C4-E5-W_287_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 0.594439
   Y                = 2.15784
   HEIGHT           = 6.04431
   WIDTH            = 4.07431
   ..
"5-C4-E5-W_288_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.85602
   Y                = 2.22943
   HEIGHT           = 5.90114
   WIDTH            = 6.29114
   ..
"5-C4-I10+10-504" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"5-C4-I11+9-505" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"5-C4-I12+8-506" = INTERIOR-WALL   
   NEXT-TO          = "5-C5"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V12
   ..
"5-C4-I7+4-509" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C4-I8+2-507" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-C4-I9+22-508" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-C4-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C4_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-C4-IT+B-1 POLY"
   ..
"5-C4_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-C4 poly"
   ..
"5-C4_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C4_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C4_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C4_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C4_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C4_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-C4_P-I10+10-512" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V10
   ..
"5-C4_P-I11+9-513" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"5-C4_P-I12+8-514" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V12
   ..
"5-C4_P-I7+4-511" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-C4_P-I8+2-510" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-C4_P-I9+22-515" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V9
   ..
"5-C5" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-C5 poly"
   ..
"5-C5-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C5-E1-W_3_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 2.87451
   Y                = 2.44451
   HEIGHT           = 5.71098
   WIDTH            = 11.601
   ..
"5-C5-E1-W_6_1_7-8-9-10" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 18.0979
   Y                = 2.40786
   HEIGHT           = 5.78428
   WIDTH            = 9.06428
   ..
"5-C5-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C5-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C5-E3-W_160_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.61482
   Y                = 0.314824
   HEIGHT           = 7.98035
   WIDTH            = 3.97035
   ..
"5-C5-E3-W_162_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.72928
   Y                = 0.179281
   HEIGHT           = 8.25144
   WIDTH            = 1.81144
   ..
"5-C5-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C5-E4-W_161_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.18944
   Y                = 0.28944
   HEIGHT           = 7.92112
   WIDTH            = 3.51112
   ..
"5-C5-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C5-E5-W_185_1_NO-NUMBER" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 1.33476
   Y                = 3.04734
   HEIGHT           = 5.14532
   WIDTH            = 4.93532
   ..
"5-C5-E5-W_203_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.1201
   Y                = 0.192724
   HEIGHT           = 8.10455
   WIDTH            = 1.99455
   ..
"5-C5-E5-W_204_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 7.55264
   Y                = 0.155219
   HEIGHT           = 8.17956
   WIDTH            = 1.51956
   ..
"5-C5-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-C5-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C5-E7-W_193_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 35.7801
   Y                = 0.1549
   HEIGHT           = 8.0702
   WIDTH            = 1.5202
   ..
"5-C5-E7-W_194_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 38.5118
   Y                = 0.216631
   HEIGHT           = 8.05674
   WIDTH            = 2.32674
   ..
"5-C5-E7-W_195_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 42.0304
   Y                = 0.155219
   HEIGHT           = 8.17956
   WIDTH            = 1.51956
   ..
"5-C5-E7-W_198_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 44.7067
   Y                = 0.181512
   HEIGHT           = 8.12698
   WIDTH            = 1.84697
   ..
"5-C5-E7-W_200_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 22.8076
   Y                = 0.132423
   HEIGHT           = 8.22515
   WIDTH            = 1.25515
   ..
"5-C5-E7-W_201_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 19.742
   Y                = 0.186829
   HEIGHT           = 8.11634
   WIDTH            = 1.91634
   ..
"5-C5-E7-W_202_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 3.58451
   Y                = 0.169276
   HEIGHT           = 8.15145
   WIDTH            = 1.69145
   ..
"5-C5-E7-W_205_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 10.8608
   Y                = 0.305557
   HEIGHT           = 7.87889
   WIDTH            = 3.81889
   ..
"5-C5-E7-W_206_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 29.0231
   Y                = 0.167892
   HEIGHT           = 8.15422
   WIDTH            = 1.67422
   ..
"5-C5-E7-W_207_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 25.1333
   Y                = 0.248073
   HEIGHT           = 7.99385
   WIDTH            = 2.80385
   ..
"5-C5-E7-W_208_1_11" = WINDOW          
   GLASS-TYPE       = "EXTERIOR GLASS"
   X                = 6.4733
   Y                = 0.248073
   HEIGHT           = 7.99385
   WIDTH            = 2.80385
   ..
"5-C5-I11+21-516" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"5-C5-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-C5_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-C5-IT+B-1 POLY"
   ..
"5-C5_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-C5 poly"
   ..
"5-C5_P-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"5-C5_P-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"5-C5_P-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-C5_P-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"5-C5_P-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-C5_P-E6" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-C5_P-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-C5_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-C5_P-I11+21-517" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V11
   ..
"5-CORR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-CORR poly"
   ..
"5-CORR-I10+2-528" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"5-CORR-I11+1-529" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"5-CORR-I16+2-522" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V16
   ..
"5-CORR-I17+1-523" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V17
   ..
"5-CORR-I23+1-521" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V23
   ..
"5-CORR-I24+2-526" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V24
   ..
"5-CORR-I25+1-527" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V25
   ..
"5-CORR-I5+2-524" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-CORR-I6+3-518" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"5-CORR-I7+2-519" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"5-CORR-I8+1-520" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"5-CORR-I9+6-525" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-CORR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-CORR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR-IT+B-1 POLY"
   ..
"5-CORR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-CORR poly"
   ..
"5-CORR_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR_P-ROOF1 POLY"
   ..
"5-CORR_P-I10+2-540" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V10
   ..
"5-CORR_P-I11+1-541" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEV"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V11
   ..
"5-CORR_P-I16+2-533" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V16
   ..
"5-CORR_P-I17+1-534" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V17
   ..
"5-CORR_P-I23+1-530" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V23
   ..
"5-CORR_P-I24+2-531" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V24
   ..
"5-CORR_P-I25+1-532" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V25
   ..
"5-CORR_P-I5+2-538" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"5-CORR_P-I6+3-535" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V6
   ..
"5-CORR_P-I7+2-536" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V7
   ..
"5-CORR_P-I8+1-537" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V8
   ..
"5-CORR_P-I9+6-539" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V9
   ..
"5-CORR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "6-PENT"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR_P-IT+B-1 POLY"
   ..
"5-CORR_P-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR_P-IT+B-2 POLY"
   ..
"5-CORR_P-IT+B-3" = INTERIOR-WALL   
   NEXT-TO          = "6-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR_P-IT+B-3 POLY"
   ..
"5-CORR_P-IT+B-4" = INTERIOR-WALL   
   NEXT-TO          = "6-EMR"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-CORR_P-IT+B-4 POLY"
   ..
"5-DATA" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-DATA poly"
   ..
"5-DATA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-DATA_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-DATA-IT+B-1 POLY"
   ..
"5-DATA_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-DATA poly"
   ..
"5-DATA_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-ELEC" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-ELEC poly"
   ..
"5-ELEC-I3+3-542" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-ELEC-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-ELEC_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-ELEC-IT+B-1 POLY"
   ..
"5-ELEC_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-ELEC poly"
   ..
"5-ELEC_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-ELEC_P-I3+3-543" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "AIR WALL"
   LOCATION         = SPACE-V3
   ..
"5-ELEV" = SPACE           
   HEIGHT           = 10.9
   SHAPE            = POLYGON
   POLYGON          = "5-ELEV poly"
   ..
"5-ELEV-I3+5-544" = INTERIOR-WALL   
   NEXT-TO          = "5-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"5-ELEV-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-ELEV-IT+B-1 POLY"
   ..
"5-ELEV-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "6-ELEV"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-ELEV-IT+B-2 POLY"
   ..
"5-STARA" = SPACE           
   HEIGHT           = 10.9
   SHAPE            = POLYGON
   POLYGON          = "5-STARA poly"
   ..
"5-STARA-I1+4-545" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR"
   CONSTRUCTION     = "INT WALL CONST"
   HEIGHT           = 8.7
   LOCATION         = SPACE-V1
   ..
"5-STARA-I1+4-546" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR_P"
   CONSTRUCTION     = "INT WALL CONST"
   Z                = 8.7
   HEIGHT           = 2.2
   LOCATION         = SPACE-V1
   ..
"5-STARA-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "6-PENT"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-STARA-IT+B-1 POLY"
   ..
"5-STARA-IT+B-2" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-STARA-IT+B-2 POLY"
   ..
"5-STARB" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-STARB poly"
   ..
"5-STARB-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-STARB_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-STARB-IT+B-1 POLY"
   ..
"5-STARB_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-STARB poly"
   ..
"5-STARB_P-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"5-STOR" = SPACE           
   SHAPE            = POLYGON
   POLYGON          = "5-STOR poly"
   ..
"5-STOR-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "5-STOR_P"
   CONSTRUCTION     = "CEILING CONST"
   LOCATION         = TOP
   POLYGON          = "5-STOR-IT+B-1 POLY"
   ..
"5-STOR_P" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = PLENUM
   POLYGON          = "5-STOR poly"
   ..
"5-STOR_P-IT+B-1" = INTERIOR-WALL   
   NEXT-TO          = "6-PENT"
   CONSTRUCTION     = "SLAB CONST"
   LOCATION         = TOP
   POLYGON          = "5-STOR_P-IT+B-1 POLY"
   ..
"6" = FLOOR           
   Z                = 55.78
   SHAPE            = NO-SHAPE
   FLOOR-HEIGHT     = 10
   SPACE-HEIGHT     = 7.4
   C-DIAGRAM-DATA   = *Detailed UI DiagData*
   ..
"6-ELEV" = SPACE           
   HEIGHT           = 10
   SHAPE            = POLYGON
   POLYGON          = "6-ELEV poly"
   ..
"6-ELEV-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"6-ELEV-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"6-ELEV-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"6-ELEV-I3+4-548" = INTERIOR-WALL   
   NEXT-TO          = "6-EMR"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"6-ELEV-I4+2-547" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"6-EMR" = SPACE           
   HEIGHT           = 10
   SHAPE            = POLYGON
   POLYGON          = "6-EMR poly"
   ..
"6-EMR-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"6-EMR-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"6-EMR-I2+9-549" = INTERIOR-WALL   
   NEXT-TO          = "6-PENT"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"6-EMR-I3+3-550" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"6-PENT" = SPACE           
   HEIGHT           = 10
   SHAPE            = POLYGON
   POLYGON          = "6-PENT poly"
   ..
"6-PENT-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"6-PENT-E2" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V2
   ..
"6-PENT-E3" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V3
   ..
"6-PENT-E4" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V4
   ..
"6-PENT-E5" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V5
   ..
"6-PENT-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..
"6-PENT-I6+6-551" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V6
   ..
"6-PENT-I7+5-552" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"6-PENT-I8+4-553" = INTERIOR-WALL   
   NEXT-TO          = "6-STARA"
   CONSTRUCTION     = "INT WALL CONST"
   LOCATION         = SPACE-V8
   ..
"6-STARA" = SPACE           
   HEIGHT           = 10
   SHAPE            = POLYGON
   POLYGON          = "6-STARA poly"
   ..
"6-STARA-E1" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V1
   ..
"6-STARA-E7" = EXTERIOR-WALL   
   CONSTRUCTION     = "EXT WALL CONST"
   LOCATION         = SPACE-V7
   ..
"6-STARA-ROOF1" = EXTERIOR-WALL   
   CONSTRUCTION     = "ROOF CONST"
   LOCATION         = TOP
   ..


$ *********************************************************
$ **                                                     **
$ **                Performance Curves                   **
$ **                                                     **
$ *********************************************************


$ *********************************************************
$ **                                                     **
$ **              Electric & Fuel Meters                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Electric Meters
$ ---------------------------------------------------------

"EM1" = ELEC-METER      
   TYPE             = UTILITY
   EXTERIOR-POWER   = ( 1 )
   EXTERIOR-SCH     = ( "EXTERIOR LIGHTING YEAR" )
   ..


$ ---------------------------------------------------------
$              Fuel Meters
$ ---------------------------------------------------------

"FM1" = FUEL-METER      
   TYPE             = NATURAL-GAS
   ..


$ ---------------------------------------------------------
$              Master Meters
$ ---------------------------------------------------------

"MASTER-METERS 1" = MASTER-METERS   
   MSTR-ELEC-METER  = "EM1"
   MSTR-FUEL-METER  = "FM1"
   ..


$ *********************************************************
$ **                                                     **
$ **      HVAC Circulation Loops / Plant Equipment       **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Pumps
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Circulation Loops
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Chillers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Boilers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Domestic Water Heaters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Heat Rejection
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Tower Free Cooling
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Photovoltaic Modules
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Electric Generators
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Thermal Storage
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Ground Loop Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Compliance DHW (residential dwelling units)
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **            Steam & Chilled Water Meters             **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Steam Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Chilled Water Meters
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **               HVAC Systems / Zones                  **
$ **                                                     **
$ *********************************************************

"Dummy System" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = NONE
   CHW-LOOP         = "DEFAULT-CHW"
   ..
"1-ASBLY ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-ASBLY"
   ..
"1-ASBLY_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-ASBLY_P"
   ..
"1-CORR1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-CORR1"
   ..
"1-CORR1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-CORR1_P"
   ..
"1-CORR2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-CORR2"
   ..
"1-CORR2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-CORR2_P"
   ..
"1-ELEC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-ELEC"
   ..
"1-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-ELEV"
   ..
"1-GARG ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-GARG"
   ..
"1-LOBY ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-LOBY"
   ..
"1-LOBY_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-LOBY_P"
   ..
"1-MECH ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-MECH"
   ..
"1-OFFC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-OFFC"
   ..
"1-OFFC_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-OFFC_P"
   ..
"1-REST1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-REST1"
   ..
"1-REST1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-REST1_P"
   ..
"1-REST2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-REST2"
   ..
"1-REST2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-REST2_P"
   ..
"1-REST3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-REST3"
   ..
"1-REST3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-REST3_P"
   ..
"1-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-STARA"
   ..
"1-STARB ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-STARB"
   ..
"1-STOR1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-STOR1"
   ..
"1-STOR1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-STOR1_P"
   ..
"1-STOR2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-STOR2"
   ..
"1-T1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-T1"
   ..
"1-T1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-T1_P"
   ..
"1-T2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-T2"
   ..
"1-T2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-T2_P"
   ..
"1-T3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-T3"
   ..
"1-T3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "1-T3_P"
   ..
"1-TRASH ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "1-TRASH"
   ..
"2-A1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-A1"
   ..
"2-A1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-A1_P"
   ..
"2-A2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-A2"
   ..
"2-A2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-A2_P"
   ..
"2-A3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-A3"
   ..
"2-A3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-A3_P"
   ..
"2-B1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-B1"
   ..
"2-B1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-B1_P"
   ..
"2-C1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-C1"
   ..
"2-C1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-C1_P"
   ..
"2-C2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-C2"
   ..
"2-C2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-C2_P"
   ..
"2-C3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-C3"
   ..
"2-C3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-C3_P"
   ..
"2-C4 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-C4"
   ..
"2-C4_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-C4_P"
   ..
"2-C5 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-C5"
   ..
"2-C5_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-C5_P"
   ..
"2-CORR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-CORR"
   ..
"2-CORR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-CORR_P"
   ..
"2-DATA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-DATA"
   ..
"2-DATA_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-DATA_P"
   ..
"2-ELEC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-ELEC"
   ..
"2-ELEC_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-ELEC_P"
   ..
"2-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-ELEV"
   ..
"2-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-STARA"
   ..
"2-STARB ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-STARB"
   ..
"2-STOR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "2-STOR"
   ..
"2-STOR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "2-STOR_P"
   ..
"3-A1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-A1"
   ..
"3-A1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-A1_P"
   ..
"3-A2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-A2"
   ..
"3-A2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-A2_P"
   ..
"3-A3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-A3"
   ..
"3-A3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-A3_P"
   ..
"3-B1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-B1"
   ..
"3-B1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-B1_P"
   ..
"3-C1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-C1"
   ..
"3-C1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-C1_P"
   ..
"3-C2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-C2"
   ..
"3-C2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-C2_P"
   ..
"3-C3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-C3"
   ..
"3-C3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-C3_P"
   ..
"3-C4 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-C4"
   ..
"3-C4_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-C4_P"
   ..
"3-C5 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-C5"
   ..
"3-C5_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-C5_P"
   ..
"3-CORR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-CORR"
   ..
"3-CORR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-CORR_P"
   ..
"3-DATA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-DATA"
   ..
"3-DATA_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-DATA_P"
   ..
"3-ELEC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-ELEC"
   ..
"3-ELEC_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-ELEC_P"
   ..
"3-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-ELEV"
   ..
"3-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-STARA"
   ..
"3-STARB ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-STARB"
   ..
"3-STOR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "3-STOR"
   ..
"3-STOR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "3-STOR_P"
   ..
"4-A1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-A1"
   ..
"4-A1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-A1_P"
   ..
"4-A2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-A2"
   ..
"4-A2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-A2_P"
   ..
"4-A3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-A3"
   ..
"4-A3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-A3_P"
   ..
"4-B1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-B1"
   ..
"4-B1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-B1_P"
   ..
"4-C1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-C1"
   ..
"4-C1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-C1_P"
   ..
"4-C2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-C2"
   ..
"4-C2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-C2_P"
   ..
"4-C3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-C3"
   ..
"4-C3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-C3_P"
   ..
"4-C4 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-C4"
   ..
"4-C4_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-C4_P"
   ..
"4-C5 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-C5"
   ..
"4-C5_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-C5_P"
   ..
"4-CORR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-CORR"
   ..
"4-CORR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-CORR_P"
   ..
"4-DATA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-DATA"
   ..
"4-DATA_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-DATA_P"
   ..
"4-ELEC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-ELEC"
   ..
"4-ELEC_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-ELEC_P"
   ..
"4-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-ELEV"
   ..
"4-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-STARA"
   ..
"4-STARB ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-STARB"
   ..
"4-STOR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "4-STOR"
   ..
"4-STOR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "4-STOR_P"
   ..
"5-A1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-A1"
   ..
"5-A1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-A1_P"
   ..
"5-A2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-A2"
   ..
"5-A2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-A2_P"
   ..
"5-A3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-A3"
   ..
"5-A3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-A3_P"
   ..
"5-B1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-B1"
   ..
"5-B1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-B1_P"
   ..
"5-C1 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-C1"
   ..
"5-C1_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-C1_P"
   ..
"5-C2 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-C2"
   ..
"5-C2_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-C2_P"
   ..
"5-C3 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-C3"
   ..
"5-C3_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-C3_P"
   ..
"5-C4 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-C4"
   ..
"5-C4_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-C4_P"
   ..
"5-C5 ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-C5"
   ..
"5-C5_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-C5_P"
   ..
"5-CORR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-CORR"
   ..
"5-CORR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-CORR_P"
   ..
"5-DATA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-DATA"
   ..
"5-DATA_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-DATA_P"
   ..
"5-ELEC ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-ELEC"
   ..
"5-ELEC_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-ELEC_P"
   ..
"5-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-ELEV"
   ..
"5-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-STARA"
   ..
"5-STARB ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-STARB"
   ..
"5-STARB_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-STARB_P"
   ..
"5-STOR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "5-STOR"
   ..
"5-STOR_P ZONE" = ZONE            
   TYPE             = PLENUM
   SPACE            = "5-STOR_P"
   ..
"6-ELEV ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "6-ELEV"
   ..
"6-EMR ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "6-EMR"
   ..
"6-PENT ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "6-PENT"
   ..
"6-STARA ZONE" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "6-STARA"
   ..


$ *********************************************************
$ **                                                     **
$ **                Metering & Misc HVAC                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Equipment Controls
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Load Management
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **                    Utility Rates                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Ratchets
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Block Charges
$ ---------------------------------------------------------

"DSM WINTER" = BLOCK-CHARGE    
   BLOCK-SCH        = "DSM PEAK YEAR"
   SCH-FLAG         = 1.3
   BLOCKS-1         = ( 1e+008 )
   COSTS-1          = ( 0 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 9999 )
   COSTS-2          = ( 0 )
   ..
"DSM SUMMER" = BLOCK-CHARGE    
   BLOCK-SCH        = "DSM PEAK YEAR"
   SCH-FLAG         = 3.3
   BLOCKS-1         = ( 1e+008 )
   COSTS-1          = ( 0 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 9999 )
   COSTS-2          = ( 0 )
   ..
"DSM OFF PEAK" = BLOCK-CHARGE    
   BLOCK-SCH        = "DSM PEAK YEAR"
   SCH-FLAG         = 1.1
   BLOCKS-1         = ( 1e+008 )
   COSTS-1          = ( 0 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 9999 )
   COSTS-2          = ( 0 )
   ..
"DSM ON PEAK" = BLOCK-CHARGE    
   BLOCK-SCH        = "DSM PEAK YEAR"
   SCH-FLAG         = 1.2
   BLOCKS-1         = ( 1e+008 )
   COSTS-1          = ( 0 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 9999 )
   COSTS-2          = ( 0 )
   ..


$ ---------------------------------------------------------
$              Utility Rates
$ ---------------------------------------------------------

"NU G3 RATE" = UTILITY-RATE    
   TYPE             = ELECTRICITY
   ELEC-METERS      = ( "EM1" )
   MONTH-CHGS       = ( 237.07 )
   ENERGY-CHG       = 0.09142
   DEMAND-CHGS      = ( 17.96, &D, &D, &D, &D, 23.93, &D, &D, &D, 17.96 )
   BLOCK-CHARGES    = ( "DSM ON PEAK", "DSM OFF PEAK", "DSM SUMMER", 
         "DSM WINTER" )
   ..
"GAS RATE" = UTILITY-RATE    
   TYPE             = NATURAL-GAS
   FUEL-METERS      = ( "FM1" )
   ENERGY-CHG       = 1.05
   ..


$ *********************************************************
$ **                                                     **
$ **                 Output Reporting                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Loads Non-Hourly Reporting
$ ---------------------------------------------------------

LOADS-REPORT    
   ..


$ ---------------------------------------------------------
$              Systems Non-Hourly Reporting
$ ---------------------------------------------------------

SYSTEMS-REPORT  
   ..


$ ---------------------------------------------------------
$              Plant Non-Hourly Reporting
$ ---------------------------------------------------------

PLANT-REPORT    
   ..


$ ---------------------------------------------------------
$              Economics Non-Hourly Reporting
$ ---------------------------------------------------------

ECONOMICS-REPORT
   ..


$ ---------------------------------------------------------
$              Hourly Reporting
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              THE END
$ ---------------------------------------------------------

END ..
COMPUTE ..
STOP ..
